<!DOCTYPE html>
<html lang="en">
<head>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <title>TSSA G2 Practice Exam | Mike Kapin</title>
    <!-- Redeployed: 2026-01-25 -->
    <style>
        * {
            margin: 0;
            padding: 0;
            box-sizing: border-box;
        }

        body {
            font-family: 'Segoe UI', Tahoma, Geneva, Verdana, sans-serif;
            background: #1F1F1F;
            min-height: 100vh;
            color: #E8E8E8;
            display: flex;
            flex-direction: column;
        }

        .main-content {
            flex: 1;
        }

        .container {
            max-width: 1200px;
            margin: 0 auto;
            padding: 20px;
        }

        .header {
            text-align: center;
            color: white;
            margin-bottom: 30px;
        }

        .header h1 {
            font-size: 2.5em;
            margin-bottom: 10px;
            text-shadow: 2px 2px 4px rgba(0,0,0,0.3);
        }

        .header p {
            font-size: 1.2em;
            opacity: 0.9;
        }

        .exam-selection {
            background: #2A2A2A;
            border-radius: 15px;
            padding: 30px;
            box-shadow: 0 10px 30px rgba(0,0,0,0.2);
            margin-bottom: 30px;
        }

        .exam-options {
            display: flex;
            justify-content: space-between;
            gap: 20px;
            margin-top: 20px;
        }

        .exam-option {
            border: 2px solid #3F3F3F;
            border-radius: 10px;
            padding: 25px;
            text-align: center;
            cursor: pointer;
            transition: all 0.3s ease;
            background: #343434;
            flex: 1;
            min-width: 250px;
        }

        .exam-option:hover {
            border-color: #CC785C;
            transform: translateY(-5px);
            box-shadow: 0 5px 20px rgba(0,0,0,0.1);
        }

        .exam-option h3 {
            color: #CC785C;
            margin-bottom: 10px;
            font-size: 1.5em;
        }

        .exam-option p {
            color: #A0A0A0;
            margin-bottom: 15px;
        }

        .exam-option .details {
            font-size: 0.9em;
            color: #707070;
        }

        .exam-container {
            background: #2A2A2A;
            border-radius: 15px;
            padding: 30px;
            box-shadow: 0 10px 30px rgba(0,0,0,0.2);
            display: none;
        }

        .exam-header {
            display: flex;
            justify-content: space-between;
            align-items: center;
            margin-bottom: 30px;
            padding-bottom: 20px;
            border-bottom: 2px solid #3F3F3F;
        }

        .progress-info {
            display: flex;
            gap: 30px;
            align-items: center;
        }

        .timer {
            background: #ff6b6b;
            color: white;
            padding: 10px 20px;
            border-radius: 25px;
            font-weight: bold;
            font-size: 1.1em;
        }

        .progress {
            background: #CC785C;
            color: white;
            padding: 10px 20px;
            border-radius: 25px;
            font-weight: bold;
        }

        .quit-button {
            position: fixed;
            bottom: 20px;
            left: 20px;
            background: #dc3545;
            color: white;
            border: none;
            padding: 12px 20px;
            border-radius: 25px;
            cursor: pointer;
            font-size: 1em;
            font-weight: bold;
            transition: all 0.3s ease;
            z-index: 100;
            box-shadow: 0 4px 12px rgba(0,0,0,0.3);
        }

        .quit-button:hover {
            background: #c82333;
            transform: translateY(-2px);
            box-shadow: 0 6px 16px rgba(0,0,0,0.4);
        }

        .question-container {
            margin-bottom: 30px;
        }

        .question {
            font-size: 1.2em;
            margin-bottom: 20px;
            line-height: 1.6;
            font-weight: 500;
        }

        .options {
            display: grid;
            gap: 10px;
        }

        .option {
            background: #343434;
            border: 2px solid #3F3F3F;
            border-radius: 8px;
            padding: 15px;
            cursor: pointer;
            transition: all 0.3s ease;
            display: flex;
            align-items: center;
        }

        .option:hover {
            background: #3F3F3F;
            border-color: #CC785C;
        }

        .option.selected {
            background: #CC785C;
            color: white;
            border-color: #CC785C;
        }

        .option-letter {
            font-weight: bold;
            margin-right: 15px;
            min-width: 25px;
        }

        .navigation {
            display: flex;
            justify-content: space-between;
            align-items: center;
            margin-top: 30px;
            padding-top: 20px;
            border-top: 2px solid #3F3F3F;
        }

        .nav-button {
            background: #CC785C;
            color: white;
            border: none;
            padding: 12px 25px;
            border-radius: 25px;
            cursor: pointer;
            font-size: 1em;
            font-weight: bold;
            transition: all 0.3s ease;
        }

        .nav-button:hover {
            background: #D68A6E;
            transform: translateY(-2px);
        }

        .nav-button:disabled {
            background: #ccc;
            cursor: not-allowed;
            transform: none;
        }

        .submit-button {
            background: #28a745;
            padding: 15px 30px;
            font-size: 1.1em;
        }

        .submit-button:hover {
            background: #218838;
        }

        .results {
            background: #2A2A2A;
            border-radius: 15px;
            padding: 30px;
            box-shadow: 0 10px 30px rgba(0,0,0,0.2);
            text-align: center;
            display: none;
        }

        .score {
            font-size: 3em;
            font-weight: bold;
            margin: 20px 0;
        }

        .pass {
            color: #28a745;
        }

        .fail {
            color: #dc3545;
        }

        .results-details {
            margin: 30px 0;
            display: grid;
            grid-template-columns: repeat(auto-fit, minmax(200px, 1fr));
            gap: 20px;
        }

        .result-item {
            background: #343434;
            padding: 20px;
            border-radius: 10px;
        }

        .restart-button {
            background: #CC785C;
            color: white;
            border: none;
            padding: 15px 30px;
            border-radius: 25px;
            cursor: pointer;
            font-size: 1.1em;
            font-weight: bold;
            margin-top: 20px;
        }

        .question-review {
            margin-top: 30px;
            text-align: left;
            max-height: 400px;
            overflow-y: auto;
            border: 1px solid #3F3F3F;
            border-radius: 10px;
            padding: 20px;
        }

        .review-question {
            margin-bottom: 20px;
            padding: 15px;
            border-radius: 8px;
            border: 1px solid #3F3F3F;
        }

        .review-question.wrong {
            background: #2A2A2A;
            border-color: #dc3545;
        }

        .review-question.correct {
            background: #2A2A2A;
            border-color: #28a745;
        }

        .review-question h4 {
            color: #E8E8E8;
            margin-bottom: 10px;
        }

        .review-answer {
            margin: 5px 0;
            padding: 5px 10px;
            border-radius: 4px;
        }

        .user-answer {
            background: #ffe6e6;
            color: #d63384;
            font-weight: bold;
        }

        .correct-answer {
            background: #d4edda;
            color: #155724;
            font-weight: bold;
        }

        /* Quit confirmation modal */
        .modal {
            display: none;
            position: fixed;
            z-index: 1000;
            left: 0;
            top: 0;
            width: 100%;
            height: 100%;
            background-color: rgba(0,0,0,0.5);
        }

        .modal-content {
            background-color: #2A2A2A;
            margin: 15% auto;
            padding: 30px;
            border-radius: 15px;
            width: 90%;
            max-width: 500px;
            text-align: center;
            box-shadow: 0 10px 30px rgba(0,0,0,0.3);
        }

        .modal h3 {
            color: #E8E8E8;
            margin-bottom: 20px;
        }

        .modal p {
            color: #A0A0A0;
            margin-bottom: 30px;
            line-height: 1.5;
        }

        .modal-buttons {
            display: flex;
            gap: 15px;
            justify-content: center;
        }

        .modal-button {
            padding: 12px 25px;
            border: none;
            border-radius: 25px;
            cursor: pointer;
            font-size: 1em;
            font-weight: bold;
            transition: all 0.3s ease;
        }

        .confirm-quit {
            background: #dc3545;
            color: white;
        }

        .confirm-quit:hover {
            background: #c82333;
        }

        .cancel-quit {
            background: #6c757d;
            color: white;
        }

        .cancel-quit:hover {
            background: #5a6268;
        }

        /* Footer Styles */
        .footer {
            background: #2A2A2A;
            padding: 30px 20px;
            border-top: 3px solid #CC785C;
            margin-top: 50px;
            text-align: center;
            backdrop-filter: blur(10px);
        }

        .footer-content {
            max-width: 1200px;
            margin: 0 auto;
        }

.mike-kapin-branding {
    margin-bottom: 20px;
    padding-bottom: 20px;
    border-bottom: 1px solid #3F3F3F;
}

.copyright {
    color: #A0A0A0;
    font-size: 0.9em;
    line-height: 1.6;
    padding-top: 15px;
}

/* Add appropriate selector - example: */
.modal-overlay {
    background: #1F1F1F;
    z-index: 9999;
    display: flex;
    align-items: center;
    justify-content: center;
    animation: fadeIn 0.5s ease;
}

@keyframes fadeIn {
    from { opacity: 0; }
    to { opacity: 1; }
}

        .access-gate-content {
            background: #2A2A2A;
            border-radius: 20px;
            padding: 40px;
            max-width: 600px;
            width: 90%;
            box-shadow: 0 20px 60px rgba(0,0,0,0.3);
            text-align: center;
            animation: slideUp 0.6s ease;
        }

        @keyframes slideUp {
            from { transform: translateY(50px); opacity: 0; }
            to { transform: translateY(0); opacity: 1; }
        }

        .access-gate-title {
            font-size: 2em;
            color: #E8E8E8;
            margin-bottom: 15px;
            font-weight: bold;
        }

        .access-gate-subtitle {
            font-size: 1.1em;
            color: #A0A0A0;
            margin-bottom: 30px;
            line-height: 1.6;
        }

        .tier-selection-buttons {
            display: flex;
            flex-direction: column;
            gap: 15px;
            margin-top: 30px;
        }

        .tier-button {
            background: #1F1F1F;
            color: white;
            border: none;
            padding: 20px 30px;
            border-radius: 12px;
            font-size: 1.2em;
            font-weight: bold;
            cursor: pointer;
            transition: all 0.3s ease;
            box-shadow: 0 4px 15px rgba(102, 126, 234, 0.3);
        }

        .tier-button:hover {
            transform: translateY(-3px);
            box-shadow: 0 6px 25px rgba(102, 126, 234, 0.5);
        }

        .tier-button.student {
            background: linear-gradient(135deg, #4ECDC4 0%, #44A08D 100%);
        }

        .tier-button.student:hover {
            box-shadow: 0 6px 25px rgba(78, 205, 196, 0.5);
        }

        .student-code-entry {
            display: none;
            animation: slideUp 0.5s ease;
        }

        .student-code-entry.active {
            display: block;
        }

        .passkey-input-container {
            margin: 30px 0;
        }

        .passkey-input {
            width: 100%;
            padding: 15px;
            font-size: 1.2em;
            border: 2px solid #3F3F3F;
            border-radius: 10px;
            text-align: center;
            text-transform: uppercase;
            letter-spacing: 2px;
            font-weight: bold;
            transition: all 0.3s ease;
        }

        .passkey-input:focus {
            outline: none;
            border-color: #4ECDC4;
            box-shadow: 0 0 0 3px rgba(78, 205, 196, 0.1);
        }

        .submit-code-button {
            background: linear-gradient(135deg, #4ECDC4 0%, #44A08D 100%);
            color: white;
            border: none;
            padding: 15px 40px;
            border-radius: 10px;
            font-size: 1.1em;
            font-weight: bold;
            cursor: pointer;
            transition: all 0.3s ease;
            width: 100%;
        }

        .submit-code-button:hover {
            transform: translateY(-2px);
            box-shadow: 0 4px 20px rgba(78, 205, 196, 0.4);
        }

        .back-button {
            background: #6c757d;
            color: white;
            border: none;
            padding: 12px 30px;
            border-radius: 8px;
            font-size: 1em;
            cursor: pointer;
            margin-top: 15px;
            transition: all 0.3s ease;
        }

        .back-button:hover {
            background: #5a6268;
        }

        .error-message {
            background: #2A2A2A;
            color: #dc3545;
            padding: 12px;
            border-radius: 8px;
            margin-top: 15px;
            border: 1px solid #dc3545;
            display: none;
            animation: shake 0.5s ease;
        }

        .error-message.show {
            display: block;
        }

        @keyframes shake {
            0%, 100% { transform: translateX(0); }
            25% { transform: translateX(-10px); }
            75% { transform: translateX(10px); }
        }

        .success-message {
            background: #d4edda;
            color: #155724;
            padding: 15px;
            border-radius: 8px;
            margin-top: 15px;
            border: 1px solid #28a745;
            display: none;
        }

        .success-message.show {
            display: block;
        }

        .code-info {
            background: #343434;
            padding: 20px;
            border-radius: 10px;
            margin-top: 20px;
            border: 1px solid #3F3F3F;
        }

        .code-info h4 {
            color: #E8E8E8;
            margin-bottom: 10px;
        }

        .code-info p {
            color: #A0A0A0;
            font-size: 0.95em;
            line-height: 1.6;
        }

        @media (max-width: 768px) {
            .container {
                padding: 10px;
            }

            .exam-header {
                flex-direction: column;
                gap: 15px;
            }

            .progress-info {
                flex-direction: column;
                gap: 15px;
            }

            .navigation {
                flex-direction: column;
                gap: 15px;
            }

            .modal-buttons {
                flex-direction: column;
            }

            .quit-button {
                bottom: 10px;
                left: 10px;
                padding: 10px 16px;
                font-size: 0.9em;
            }

            .exam-options {
                flex-direction: column;
            }

            .exam-option {
                min-width: auto;
            }

            .lark-labs-branding {
                flex-direction: column;
                gap: 10px;
            }

            .lark-text {
                font-size: 1.2em;
            }

            .lark-labs {
                font-size: 1.4em;
            }

            .footer {
                padding: 20px 15px;
            }

            .access-gate-content {
                padding: 30px 20px;
            }

            .access-gate-title {
                font-size: 1.6em;
            }

            .tier-button {
                padding: 15px 20px;
                font-size: 1.1em;
            }
        }
    </style>
<body>

    <div class="main-content">
        <div class="container">
            <div class="header">
                <h1>🔥 TSSA G2 Practice Exam Simulator</h1>
                <p>Educational tool by Mike Kapin | HVAC Educator</p>
            </div>

            <div id="examSelection" class="exam-selection">
                <h2 style="text-align: center; margin-bottom: 20px; color: #E8E8E8;">Choose Your Practice Exam</h2>
                <div class="exam-options">
                    <div class="exam-option" onclick="startExam(50)">
                        <h3>Quick Practice</h3>
                        <p><strong>50 Questions</strong></p>
                        <div class="details">
                            • 1 hour time limit<br>
                            • 75% to pass (38/50)<br>
                            • Random question selection
                        </div>
                    </div>
                    <div class="exam-option" onclick="startExam(100)">
                        <h3>Standard Practice</h3>
                        <p><strong>100 Questions</strong></p>
                        <div class="details">
                            • 2 hours time limit<br>
                            • 75% to pass (75/100)<br>
                            • Comprehensive coverage
                        </div>
                    </div>
                    <div class="exam-option" onclick="startExam(165)">
                        <h3>Full Mock Exam</h3>
                        <p><strong>165 Questions</strong></p>
                        <div class="details">
                            • 3.5 hours time limit<br>
                            • 75% to pass (124/165)<br>
                            • Complete exam simulation
                        </div>
                    </div>
                </div>
            </div>

            <div id="examContainer" class="exam-container">
                <div class="exam-header">
                    <div class="progress-info">
                        <div id="timer" class="timer">3:00:00</div>
                        <div id="progress" class="progress">Question 1 of 150</div>
                    </div>
                </div>
                
                <div class="question-container">
                    <div id="question" class="question">Loading question...</div>
                    <div id="options" class="options"></div>
                </div>
                
                <div class="navigation">
                    <button id="prevButton" class="nav-button" onclick="previousQuestion()">← Previous</button>
                    <button id="nextButton" class="nav-button" onclick="nextQuestion()">Next →</button>
                    <button id="submitButton" class="nav-button submit-button" onclick="submitExam()" style="display: none;">Submit Exam</button>
                </div>
                
                <!-- Quit button moved to fixed position -->
                <button id="quitExamButton" class="quit-button" onclick="showQuitConfirmation()">
                    ❌ Quit Exam
                </button>
            </div>

            <div id="results" class="results">
                <h2>Exam Results</h2>
                <div id="scoreDisplay" class="score">0%</div>
                <div id="passStatus"></div>
                <div id="resultsDetails" class="results-details"></div>
                <div id="questionReview" class="question-review" style="display: none;">
                    <h3>Question Review</h3>
                    <div id="reviewContent"></div>
                </div>
                <button class="restart-button" onclick="restartExam()">Take Another Exam</button>
            </div>
        </div>
    </div>

<!-- Footer with Mike Kapin Branding -->    <footer class="footer">        <div class="footer-content">            <div class="mike-kapin-branding">                <p style="color: #A0A0A0; margin-bottom: 8px;">Created by</p>                <h3 style="color: #CC785C; font-size: 1.8em; margin-bottom: 4px;">Mike Kapin</h3>                <p style="color: #A0A0A0; font-size: 1.1em;">HVAC Educator</p>            </div>            <div class="copyright">                <p style="color: #A0A0A0; font-size: 0.9em; line-height: 1.6;">Free educational resources | Not affiliated with Fanshawe College or any business entity<br>                The TSSA G2 Practice Exam Simulator is designed for educational purposes only and is not affiliated with or endorsed by TSSA (Technical Standards and Safety Authority).</p>            </div>        </div>    </footer>

    <!-- Quit Confirmation Modal -->
    <div id="quitModal" class="modal">
        <div class="modal-content">
            <h3>⚠️ Quit Exam?</h3>
            <p>Are you sure you want to quit the exam? Your progress will be lost and you'll return to the main menu.</p>
            <div class="modal-buttons">
                <button class="modal-button confirm-quit" onclick="confirmQuit()">Yes, Quit Exam</button>
                <button class="modal-button cancel-quit" onclick="cancelQuit()">Continue Exam</button>
            </div>
        </div>
    </div>

    <script>
        // Function to normalize question objects
        function normalizeQuestion(q) {
            return {
                question: q.question || q.Question || '',
                options: q.options || q.Options || [],
                correct: q.correct !== undefined ? q.correct : q.Correct !== undefined ? q.Correct : 0
            };
        }

        // TSSA G2 Question Bank - Comprehensive collection from quiz documents
        // TSSA G2 Comprehensive Question Bank
        // Total: 711 questions from all sources
        // Sources: Official exam prep + 6 practice exams + 8 review documents
        // Organized by CSA Units 10-24
        
        const rawQuestionBank = [
        
            // ========================================
            // CSA UNIT 10 - 43 Questions
            // ========================================
            {
                id: 1,
                unit: 10,
                question: "What size tubing is required to supply propane to a 225,000 Btuh input appliance when installing 95 feet of copper tubing which will operate at 2 psig with a pressure drop of 1.0 psig?",
                options: ["0.375\" (3/8\")", "0.500\" (1/2\")", "0.625\" (5/8\")", "0.750\" (3/4\")"],
                correct: 2,
                source: "existing"
            },
            {
                id: 2,
                unit: 10,
                question: "What is the required minimum distance a purge line may terminate from either a building or air intake when purging a piping or tubing system to the outdoors?",
                options: ["5 feet (1.5 m)", "10 feet (3 m)", "15 feet (4.5 m)", "20 feet (6 m)"],
                correct: 1,
                source: "existing"
            },
            {
                id: 3,
                unit: 10,
                question: "What is the equivalent length of a 2-inch NPS Schedule 40, 90° threaded elbow?",
                options: ["2.06 feet (630 mm)", "2.41 feet (730 mm)", "5.17 feet (1.5 m)", "6.16 feet (2 m)"],
                correct: 2,
                source: "existing"
            },
            {
                id: 4,
                unit: 10,
                question: "What is the minimum time and pressure required to test a new welded 3\" gas piping system?",
                options: ["60 minutes at 50 psig (340 kPa)", "180 minutes at 60 psig (379 kPa)", "60 minutes at 55 psig (379 kPa)", "180 minutes at 50 psig (340kPa)"],
                correct: 1,
                source: "existing"
            },
            {
                id: 5,
                unit: 10,
                question: "In a recently constructed building with close fitting windows and doors, vapour barrier and drywall, there is a single water heater with a draft diverter firing at 48,000 Btuh. In square inches, what size of supply opening from the outdoors is required?",
                options: ["0 square inches", "4 square inches", "7 square inches", "11 square inches"],
                correct: 0,
                source: "existing"
            },
            {
                id: 6,
                unit: 10,
                question: "When can a certified hose be used to connect a construction heater to temporary piping?",
                options: ["Never.", "Always.", "Only when the hose is less than 15 feet (3.6 m) long.", "Only when a lever handle shut off valve is installed upstream of the hose."],
                correct: 3,
                source: "existing"
            },
            {
                id: 7,
                unit: 10,
                question: "Copper tubing used for underground service shall be?",
                options: ["Corrugated.", "Type GP.", "Type K or coated type L.", "Type CU."],
                correct: 2,
                source: "CSA B149.1-25 Clause 6.2.8 - VERIFIED"
            },
            {
                id: 8,
                unit: 10,
                question: "From the following, which list contains unacceptable fittings?",
                options: ["Close nipples, street elbows, street tees", "Nipples, reducing elbows, tee, unions", "Nipples, elbows, tees, unions", "Nipples, elbows, reducing tee, unions"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 9,
                unit: 10,
                question: "What is the minimum distance plastic piping or tubing must be installed under a commercial parking lot?",
                options: ["12 inches (300 mm)", "15 inches (380 mm)", "18 inches (460 mm)", "24 inches (600 mm)"],
                correct: 3,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 10,
                unit: 10,
                question: "When installing a NPS 2 piping system in a commercial establishment, and branch connectors are required for future additional appliances, what size pipe connections must be provided if the BTUH rating of the equipment is not known?",
                options: ["NPS 1½ \"", "NPS 2\"", "NPS 1\"", "Not less than the outlet size of the last branch connection"],
                correct: 1,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 11,
                unit: 10,
                question: "Which one of the following set of requirements must be met to weld gas pipe in Ontario?",
                options: ["Welding procedure registered by the boiler and pressure vessels branch and an operator certified by the fuels safety branch", "Welding procedure registered and operator qualified under the Boiler and Pressure Vessels Act", "Welding procedure acceptable and operator qualified by the gas distributor.", "No requirement for welding procedure to be registered and operator qualified by the Ministry of Labour"],
                correct: 1,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 12,
                unit: 10,
                question: "What is the minimum time duration and minimum test pressure required for testing a new welded piping system?",
                options: ["180 minutes at the greater of 50 psig or 1.5 times the maximum operating pressure", "10-minute meter dial test at supply pressure", "30 minutes as 25 psig", "Twenty four hours at appliance manifold pressure"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 13,
                unit: 10,
                question: "What is the minimum test pressure and time duration required for a pipe or tubing system after an appliance is connected and will operate at a pressure of less than 14\" wc?",
                options: ["30 minutes at 25 PSI", "30 minutes at 25 PSI", "Normal working pressure for 10 minutes", "24 hours at 50 PSI"],
                correct: 2,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 14,
                unit: 10,
                question: "When purging a piping or tubing system to the outdoors, what is the required minimum distance the purging line may terminate from either a building or air intake?",
                options: ["20 ft.", "10 ft.", "6 ft.", "3 ft."],
                correct: 1,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 15,
                unit: 10,
                question: "What is required when gas piping passes through an outside wall below ground level?",
                options: ["The gas pipe must be installed below the foundation.", "A water tight seal must be provided.", "Only copper pipe can pass through an outside wall.", "The gas pipe must be Sch. 80 steel pipe and be secured to the wall."],
                correct: 1,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 16,
                unit: 10,
                question: "What is the maximum spacing for supporting tubing?",
                options: ["Six feet.", "Five feet.", "Two feet.", "Three feet."],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 17,
                unit: 10,
                question: "What is the equivalent length in feet and inches of a four inch forged tee?",
                options: ["Two feet and one inch", "Five feet and four inches.", "Fifteen feet one inch.", "Fifteen feet"],
                correct: 2,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 18,
                unit: 10,
                question: "Schedule 80 piping is required on a C3H8 system?",
                options: ["For propane vapour under 125PSIG working pressure.", "Whenever two different types of material are to be connected together.", "When installed below grade.", "For propane vapour over 125 PSIG working pressure."],
                correct: 3,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 19,
                unit: 10,
                question: "When sizing a branch line what is the maximum size of a job fabricated welded fitting that can be used on a ten inch supply header?",
                options: ["5\" NPT.", "½ \"NPT.", "¾ NPT.", "Any size can be used."],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 20,
                unit: 10,
                question: "When is it necessary to purge a gas line?",
                options: ["Is it not necessary", "Always.", "Only if the branch line is over 4\"NPT.", "Only if the working pressure is 7\"wc"],
                correct: 1,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 21,
                unit: 10,
                question: "What is a method of testing gas pipe?",
                options: ["A pressure test using air or inert gas.", "Radiographic", "Liquid dye.", "A, B & C."],
                correct: 3,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 22,
                unit: 10,
                question: "What are two gases used by a welder for cutting steel pipe?",
                options: ["Oxygen & Acetylene.", "Oxygen & Nitrogen.", "Propane & Nitrogen", "Oxygen & Propane."],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 23,
                unit: 10,
                question: "The required pipe size for section \"A\" is:",
                options: ["11/4\"", "1 ½ \"", "2\"", "2 ½ '"],
                correct: 1,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 24,
                unit: 10,
                question: "What size conductor is required to bond gas piping systems to the building's electrical system grounding conductor such as a cold water pipe?",
                options: ["#5 AWG (or smaller) copper", "#6 AWG (or larger) copper", "#14 AWG (or larger) copper", "#12 AWG (or larger) copper"],
                correct: 1,
                source: "CSA B149.1-25 Clause 4.7.3 - VERIFIED"
            },
            {
                id: 25,
                unit: 10,
                question: "How shall the sizing, testing and purging of piping be conducted on appliances, equipment, and containers on highway vehicles, recreational vehicles, mobile housing, outdoor food service units, and wash-mobiles?",
                options: ["In accordance with the B149.2 Propane Storage and Handling Code", "In accordance with the B149.6 Recreational Vehicle Storage and Handling Code", "In accordance with the B149.1 Natural Gas and Propane Installation Code", "None of the above"],
                correct: 2,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 26,
                unit: 10,
                question: "In a residential application, propane vapour pressure in either a piping or tubing system between the first-stage and second-stage regulator shall not be higher than what pressure?",
                options: ["2 psig (14 kpa)", "10 psig (70 kpa)", "5 psig (35 kpa)", "20 psig (140 kpa)"],
                correct: 1,
                source: "CSA Unit 11 - VERIFIED"
            },
            {
                id: 27,
                unit: 10,
                question: "A propane cylinder must be purged:",
                options: ["When first purchased", "When reconditioned", "When air or water enter the tank", "All of the above"],
                correct: 3,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 28,
                unit: 10,
                question: "In a rod and tube water heater control valve, the sensing portion of the valve is constructed of what material?",
                options: ["Thermistor", "Bimetal", "Copper tubing", "Steel tubing"],
                correct: 2,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 29,
                unit: 10,
                question: "When a flexible metal connector is used to connect the domestic appliance to rigid piping, where shall a shutoff valve be installed in the piping system?",
                options: ["Immediately upstream of the flexible connector", "Immediately downstream of the flexible connector", "Immediately downstream of the appliance regulator", "A shut off valve is not required when using a flexible connector"],
                correct: 0,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 30,
                unit: 10,
                question: "On what type of gas-fired equipment would you find a \"rod and tube\" sensing device?",
                options: ["Condensing residential furnace", "Thermostatically controlled domestic hot water heaters", "Non condensing boiler systems", "Direct vented fireplaces"],
                correct: 1,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 31,
                unit: 10,
                question: "What is the function of the dip tube?",
                options: ["To deliver incoming cold water to the bottom of the storage tank as hot water is being used.", "To deliver hot water to the system as required.", "To deliver incoming cold water to the top of the storage tank as hot water is being used.", "To deliver cold water to be mixed with the hot water in the storage tank."],
                correct: 0,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 32,
                unit: 10,
                question: "How long should the dip tube be?",
                options: ["The dip tube should be long enough to terminate at the unitrol level.", "The service technician can decide what the best length is.", "29 inches.", "The water heater manufacturer determines the dip tube length."],
                correct: 0,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 33,
                unit: 10,
                question: "A boiler that carries flue gases inside the boiler tubes with water contained outside the tubes is known as which of the following?",
                options: ["Water tube boiler", "Low capacity boiler", "Steam boiler", "Fire tube boiler"],
                correct: 3,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 34,
                unit: 10,
                question: "A boiler that has water inside the boiler tubes with flue gases outside the boiler tubes is known as which of the following?",
                options: ["Low capacity boiler", "Water tube boiler", "Steam boiler", "Fire tube boiler"],
                correct: 1,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 35,
                unit: 10,
                question: "What is the difference between a ceramic tile burner and a tube or box burner?",
                options: ["The tube burner has a larger orifice.", "The ceramic tile is brittle and may crack.", "The ceramic burner cannot be used on a decorative appliance.", "There is no difference."],
                correct: 1,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 36,
                unit: 10,
                question: "You must always ensure you check which of the following before using gas detector tubes?",
                options: ["Manufacturers date Code", "Correct type for gas being sampled", "Appropriate measurement range", "All of the above"],
                correct: 3,
                source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
            },
            {
                id: 37,
                unit: 10,
                question: "The installation of gas-burning appliances and supply piping in mobile homes shall be in accordance with what CSA standard?",
                options: ["Z240.4.1", "Z240.1.4", "Z240.4.2", "Z240.2.4"],
                correct: 0,
                source: "G2 TSSA Practice Exam #6  2023 - Answer Key 2.docx"
            },
            {
                id: 38,
                unit: 10,
                question: "The ends of all piping shall be?",
                options: ["Threaded", "Welded", "Reamed", "Flanged"],
                correct: 2,
                source: "G2 TSSA Practice Exam #6  2023 - Answer Key 2.docx"
            },
            {
                id: 39,
                unit: 10,
                question: "When welding a fitting to a pipe, what is the first weld called?",
                options: ["First pass", "Primary pass.", "Root pass.", "Preliminary pass."],
                correct: 2,
                source: "Gas Tech II  - TSSA Practice Exam #1 - Answer Key.docx"
            },
            {
                id: 40,
                unit: 10,
                question: "What is the maximum spacing of supports for NPS 1¼ gas pipe in a home?",
                options: ["6 ft.", "15 ft.", "8 ft.", "10 ft"],
                correct: 3,
                source: "Gas Tech II - TSSA Practice Exam # 2 - Answer Key.docx"
            },
            {
                id: 41,
                unit: 10,
                question: "What tables in the B149.1 Code are used to size an outdoor air supply to an enclosure or structure that is air tight? - Has windows or doors of either close-fitting or sealed construction, and the exterior walls are covered by a continuous sealed vapour barrier and gypsum wall board or plywood or similar material?",
                options: ["Table 8.1 - appliances having draft control or Table 8.2 - appliances not having draft control", "Table 8.3 - appliances having draft control or Table 8.4 - appliances not having draft control", "Any of these tables", "None of the above"],
                correct: 0,
                source: "Gas Tech II - TSSA Practice Exam # 2 - Answer Key.docx"
            },
            {
                id: 42,
                unit: 10,
                question: "An appliance without a draft control device and an input of 150,000 Btu/h is installed in an enclosure or structure that is air tight - Has windows or doors of either close-fitting or sealed construction, and the exterior walls are covered by a continuous sealed vapour barrier - What is the outdoor air supply opening required?",
                options: ["11 sq in", "9 sq in", "13 sq in", "14 sq in."],
                correct: 0,
                source: "Gas Tech II - TSSA Practice Exam # 2 - Answer Key.docx"
            },
            {
                id: 43,
                unit: 10,
                question: "An appliance with a draft control device and an appliance without a draft control device with a combined input of 300,000 Btu/h are installed in an enclosure or structure that is air tight - Has windows or doors of either close-fitting or sealed construction, and the exterior walls are covered by a continuous sealed vapour barrier. What is the outdoor air supply opening required?",
                options: ["11 sq in", "9 sq in", "13 sq in", "22 sq in."],
                correct: 0,
                source: "Gas Tech II - TSSA Practice Exam # 2 - Answer Key.docx"
            },
        
            // ========================================
            // CSA UNIT 11 - 100 Questions
            // ========================================
            {
                id: 44,
                unit: 11,
                question: "When using an ohmmeter, the most important thing to remember is to:",
                options: ["zero the meter before using it.", "ensure the battery is good.", "power up the circuit prior to testing it.", "de-energize the circuit."],
                correct: 3,
                source: "existing"
            },
            {
                id: 45,
                unit: 11,
                question: "With the power on to a furnace, when using a multimeter to test across an open switch on the primary side of a 24V transformer, what reading should be obtained?",
                options: ["0 volts ac", "24 volts ac", "120 volts ac", "220 volts ac"],
                correct: 2,
                source: "existing"
            },
            {
                id: 46,
                unit: 11,
                question: "When the .01 cubic meter dial of a natural gas meter indicates movement, this means:",
                options: ["the working pressure is low.", "the piping is oversized.", "the static pressure is excessive.", "a leak is present."],
                correct: 3,
                source: "existing"
            },
            {
                id: 47,
                unit: 11,
                question: "If the regulator vent became blocked with the regulator in the open position:",
                options: ["there would be excessive downstream gas pressure.", "there would be low downstream gas pressure.", "the downstream pressure would remain constant.", "there would be fluctuating downstream pressure."],
                correct: 0,
                source: "existing"
            },
            {
                id: 48,
                unit: 11,
                question: "A pressure regulator:",
                options: ["measures gas flow.", "controls outlet pressure.", "controls inlet pressure.", "boosts outlet pressure."],
                correct: 1,
                source: "existing"
            },
            {
                id: 49,
                unit: 11,
                question: "What is the name of the regulator that is usually found in a combination gas valve used to reduce the building line pressure to the correct burner working pressure?",
                options: ["service regulator", "pounds to inches", "appliance regulator", "burner regulator"],
                correct: 2,
                source: "existing"
            },
            {
                id: 50,
                unit: 11,
                question: "A worn or dirty seat on a regulator assembly may produce:",
                options: ["low pressure upstream", "high pressure upstream", "low pressure downstream", "high pressure downstream"],
                correct: 3,
                source: "existing"
            },
            {
                id: 51,
                unit: 11,
                question: "A relief valve on a regulator operates when:",
                options: ["the system pressure falls below the regulator set point.", "it senses pressure at 4 times the regulator set point.", "there is excessive pressure in the supply piping.", "the gas pressure falls below set point."],
                correct: 1,
                source: "existing"
            },
            {
                id: 52,
                unit: 11,
                question: "A second stage regulator located outdoors should be installed:",
                options: ["vertically with the vent at the bottom or facing down.", "vertically with the vent at the top or facing up.", "horizontally with the vent facing horizontally.", "horizontally with the vent facing up."],
                correct: 0,
                source: "existing"
            },
            {
                id: 53,
                unit: 11,
                question: "Which item is used as a regulator's restricting element?",
                options: ["the regulator spring", "the regulator valve", "the regulator diaphragm", "the regulator body"],
                correct: 1,
                source: "CSA Unit 11 - VERIFIED"
            },
            {
                id: 54,
                unit: 11,
                question: "Which of the following best describes a bellows type meter?",
                options: ["One which uses a spinning turbine to drive the index needle.", "One which uses pressure differential across an opening to indicate flow rate.", "One which uses the volume displaced through chambers divided by a flexible material to drive the register.", "One which is normally installed on loads over 2 million cfh."],
                correct: 2,
                source: "existing"
            },
            {
                id: 55,
                unit: 11,
                question: "T  F  The primary function of a surge arrestor in the top of a regulator is to reduce the opening speed of the regulator.",
                options: ["True", "False"],
                correct: 0,
                source: "existing"
            },
            {
                id: 56,
                unit: 11,
                question: "If a one cubic foot test dial on a meter makes one revolution every 54 seconds, approximately how much heat is being generated?",
                options: ["67,000 Btuh", "130,000 Btuh", "150,000 Btuh", "194,000 Btuh"],
                correct: 0,
                source: "existing"
            },
            {
                id: 57,
                unit: 11,
                question: "What is the largest propane cylinder manufactured?",
                options: ["240 lbs", "300 lbs", "420 lbs", "1000 lbs"],
                correct: 2,
                source: "CSA Unit 11 - VERIFIED (420 lb liquid capacity, 1000 lb water capacity)"
            },
            {
                id: 58,
                unit: 11,
                question: "Pressure regulators must be located with the vents:",
                options: ["within 8 feet of a dryer vent.", "within 8 inches of grade.", "in a vertical position.", "at least 1 foot above grade."],
                correct: 3,
                source: "existing"
            },
            {
                id: 59,
                unit: 11,
                question: "Can a shut-off valve be installed upstream of a relief valve to allow for the removal of the relief valve for servicing without having to empty the contents of a tank?",
                options: ["No", "No, unless the tank is less than 1000 USWG (3780 L).", "Only if it is installed by a certified propane technician.", "Only with the permission of the propane company."],
                correct: 0,
                source: "existing"
            },
            {
                id: 60,
                unit: 11,
                question: "A relief valve on a regulator:",
                options: ["provides control over inlet pressure.", "provides automatic shut off before the regulator in the event of a rupture.", "maintains a constant system pressure upstream of the regulator.", "ensures that a system doesn't exceed its design pressure."],
                correct: 3,
                source: "existing"
            },
            {
                id: 61,
                unit: 11,
                question: "If a regulator's diaphragm ruptures, what is the maximum amount of gas that can leak from the opening of a regulator's vent that is equipped with a leak limiting device?",
                options: ["0.5 cubic foot per minute", "1.0 cubic foot per minute", "0.5 cubic foot per hour", "1.0 cubic foot per hour"],
                correct: 3,
                source: "existing"
            },
            {
                id: 62,
                unit: 11,
                question: "What is the maximum supply pressure allowed in a single family dwelling downstream of the utility termination?",
                options: ["1/2 psig   (3.5 kPa)", "2 psig    (14 kPa)", "5 psig    (35 kPa)", "20 psig   (140 kPa)"],
                correct: 1,
                source: "existing"
            },
            {
                id: 63,
                unit: 11,
                question: "The pressure relief valve on a propane tank is set at:",
                options: ["225 psi  (1551 kPa)", "250 psi  (1724 kPa)", "325 psi  (2240 kPa)", "375 psi  (2586 kPa)"],
                correct: 3,
                source: "CSA Unit 11 - CORRECTED (375 psig for cylinders)"
            },
            {
                id: 64,
                unit: 11,
                question: "The most likely cause of a puddle of water at the side of a water heater where the drain cock and relief valve are located is that:",
                options: ["the drain cock is opening intermittently.", "the relief valve is opening periodically.", "it is caused by condensation created when cold water enters the heater.", "the Dip tube fitting is leaking and re-sealing itself."],
                correct: 1,
                source: "existing"
            },
            {
                id: 65,
                unit: 11,
                question: "The minimum allowable distance to be maintained from a 50,000 Btuh water heater flue outlet directly above a gas utility service regulator is:",
                options: ["1' (300 mm)", "3' (900 mm)", "10' (3 m)", "15' (4.5m)"],
                correct: 1,
                source: "existing"
            },
            {
                id: 66,
                unit: 11,
                question: "A pressure relief valve installed on a pool heater system to:",
                options: ["maintain the pool water level.", "prevent over pressurizing the filter.", "prevent damage to the system.", "relieve excess water pressure caused by solar gain."],
                correct: 2,
                source: "existing"
            },
            {
                id: 67,
                unit: 11,
                question: "If an appliance manual shut-off valve is in the closed position, movement of the gas meter test dial indicates:",
                options: ["A gas leak in the gas line downstream from the gas meter", "Pilot gas is being consumed", "A gas leak in the gas line upstream from the gas meter", "The main burner gas valve is passing gas"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 68,
                unit: 11,
                question: "What diameter and length of dirt pocket is required when the drop line is 3\" NPT.?",
                options: ["A dirt pocket is not required", "One inch diameter with plug valve, nipple, and cap", "Three inches diameter by three inches long", "Two inches diameter by three inches long"],
                correct: 3,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 69,
                unit: 11,
                question: "The test gauge used for testing gas pressure must have a minimum diameter of?",
                options: ["4\".", "3\".", "2\".", "Does not matter."],
                correct: 1,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 70,
                unit: 11,
                question: "Of the following, which wire would have the smallest diameter?",
                options: ["AWG 10", "AWG 12", "AWG 18", "AWG 14"],
                correct: 2,
                source: "CORRECTED (Higher AWG number = smaller diameter)"
            },
            {
                id: 71,
                unit: 11,
                question: "How is an inline ammeter connected to a component being tested for current draw?",
                options: ["Across or in parallel with the component", "In series with the component", "From the component hot to ground", "From the component hot to neutral"],
                correct: 1,
                source: "CORRECTED (Ammeters in series, voltmeters in parallel)"
            },
            {
                id: 72,
                unit: 11,
                question: "How is a voltmeter connected to a component being tested for voltage drop?",
                options: ["Across or in parallel the component", "In series with the component", "From the component hot to ground", "From the component hot to neutral"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 73,
                unit: 11,
                question: "A propane cylinder shall be filled by which of the following methods?",
                options: ["Weight only", "Volume only", "Either weight or volume", "None of the above"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 74,
                unit: 11,
                question: "The measuring element on a direct-operated regulator is a:",
                options: ["Spring", "Diaphragm", "Valve, disk or plug", "Vent allowing the diaphragm to move freely"],
                correct: 1,
                source: "CSA Unit 11 - CORRECTED"
            },
            {
                id: 75,
                unit: 11,
                question: "The restricting element on a direct-operated regulator is a:",
                options: ["Spring", "Diaphragm", "Valve, disk or plug", "Vent allowing the diaphragm to move freely"],
                correct: 2,
                source: "CSA Unit 11 - CORRECTED"
            },
            {
                id: 76,
                unit: 11,
                question: "Using the regulator as a reference point, gas passing beyond the regulator would be:",
                options: ["Upstream of the regulator", "Midstream of the regulator", "Downstream of the regulator", "In line with the regulator"],
                correct: 2,
                source: "CORRECTED"
            },
            {
                id: 77,
                unit: 11,
                question: "Using the regulator as a reference point, gas entering the regulator would be:",
                options: ["Upstream of the regulator", "Midstream of the regulator", "Downstream of the regulator", "In line with the regulator"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 78,
                unit: 11,
                question: "When may a system regulator be by-passed?",
                options: ["Only when downstream pressure is excessive", "Only for regulator replacement or repair", "Only for meter replacement or repair", "It is not permitted by Code"],
                correct: 1,
                source: "CORRECTED"
            },
            {
                id: 79,
                unit: 11,
                question: "A hydrostatic relief valve is used:",
                options: ["On a natural gas liquid line to release excessive pressure caused by trapped liquid natural gas", "On a propane liquid line to release excessive pressure caused by trapped liquid propane", "On all gas lines to release excessive trapped air", "To mix natural gas and propane together"],
                correct: 1,
                source: "CSA Unit 11 - VERIFIED"
            },
            {
                id: 80,
                unit: 11,
                question: "Most service regulators are classified as:",
                options: ["Direct acting", "Indirect acting", "Reversing acting", "Combination action"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 81,
                unit: 11,
                question: "The main reason for the use of a gas pressure regulator is:",
                options: ["To ensure that sufficient primary air is supplied to the appliance", "Due to the upstream pressure normally being higher than the appliance requires", "Due to the downstream pressure normally being higher than the appliance requires", "To ensure that the midstream pressure is neutralized"],
                correct: 1,
                source: "CORRECTED"
            },
            {
                id: 82,
                unit: 11,
                question: "A defective appliance regulator may cause:",
                options: ["Appliance to over-fire", "Appliance to under-fire", "Appliance to operate normally", "Either A or B"],
                correct: 3,
                source: "CORRECTED"
            },
            {
                id: 83,
                unit: 11,
                question: "The atmospheric vent on a direct-operated regulator is:",
                options: ["A spring", "A diaphragm", "A valve, disk or plug", "An opening in body allowing the diaphragm to move freely"],
                correct: 3,
                source: "CSA Unit 11 - CORRECTED"
            },
            {
                id: 84,
                unit: 11,
                question: "Selecting the correct gas regulator depends upon which of the following factors:",
                options: ["Rate of flow", "Type of gas", "Inlet and outlet gas pressure", "All of the above"],
                correct: 3,
                source: "CORRECTED"
            },
            {
                id: 85,
                unit: 11,
                question: "The purpose of a regulator is to:",
                options: ["Increase upstream pressure", "Maintain a constant downstream pressure", "Maintain a constant upstream pressure", "All the above"],
                correct: 1,
                source: "CSA Unit 11 - CORRECTED"
            },
            {
                id: 86,
                unit: 11,
                question: "What type of regulator has an internal lock-off mechanism?",
                options: ["A system regulator", "A service regulator", "An appliance regulator", "A manifold regulator"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 87,
                unit: 11,
                question: "The installation of appliances, equipment components, accessories and containers on highway vehicles, recreational vehicles, mobile housing, outdoor food service units, and wash-mobiles when propane is to be used for fuel purposes is covered in which Code?",
                options: ["B149.1", "B149.2", "B149.3", "B149.4"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 88,
                unit: 11,
                question: "The closing force in a pressure regulator is:",
                options: ["Manifold pressure", "Downstream pressure", "Upstream pressure", "Midstream pressure"],
                correct: 1,
                source: "CSA Unit 11 - CORRECTED"
            },
            {
                id: 89,
                unit: 11,
                question: "What is the pressure relief valve setting on a propane tank?",
                options: ["250 psig", "300 psig", "325 psig", "350 psig"],
                correct: 2,
                source: "CORRECTED (Should be 312 psig for ASME tanks or 375 psig for cylinders - 325 psig closest)"
            },
            {
                id: 90,
                unit: 11,
                question: "How is the direction of flow indicated on a gas pressure regulator?",
                options: ["An arrow pointing upstream to downstream", "An arrow pointing downstream to upstream", "An arrow pointing in both directions", "A smaller opening on the outlet side"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 91,
                unit: 11,
                question: "What is the setting on a single stage propane regulator?",
                options: ["7\" wc", "11\" wc", "14\" wc", "15\"wc"],
                correct: 1,
                source: "CORRECTED (Single stage propane = 11\" wc)"
            },
            {
                id: 92,
                unit: 11,
                question: "Liquid withdrawal on a propane tank uses:",
                options: ["A POL thread", "A standard water pipe fitting", "A male thread on the withdrawal valve", "Hoses rated at 100 psig"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 93,
                unit: 11,
                question: "Vapour withdrawal on a propane tank uses:",
                options: ["A POL thread", "A standard water pipe fitting", "A male thread on the withdrawal valve", "Hoses rated at 100 psig"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 94,
                unit: 11,
                question: "What agency or organization determines specifications for propane cylinders?",
                options: ["Canadian Propane Association", "Transport Canada", "Canadian Standards Association", "TSSA"],
                correct: 1,
                source: "CORRECTED (Transport Canada for DOT/TC cylinders)"
            },
            {
                id: 95,
                unit: 11,
                question: "The purpose of purging a propane cylinder is to remove:",
                options: ["Natural gas and carbon monoxide", "Air and water", "Propane and water", "Water and carbon dioxide"],
                correct: 1,
                source: "CORRECTED"
            },
            {
                id: 96,
                unit: 11,
                question: "While clocking a natural gas meter you determined that a ½ cubic foot test dial took 20 seconds for one complete revolution. What would be the appliance input in btu/h?",
                options: ["150,000 Btuh", "90,000 Btuh", "144,000 Btuh", "66,000 Btuh"],
                correct: 1,
                source: "CORRECTED (0.5 cf ÷ 20 sec × 3600 sec/hr × 1000 Btu/cf = 90,000 Btuh)"
            },
            {
                id: 97,
                unit: 11,
                question: "Gas Meters can be used to determine:",
                options: ["Flow rates", "Gas leaks", "Gas consumption for billing", "All of the above"],
                correct: 3,
                source: "CSA Unit 11 - CORRECTED"
            },
            {
                id: 98,
                unit: 11,
                question: "Which of the following factors affect the vaporization rate of a propane container?",
                options: ["Temperature of the gas", "Ambient temperature", "CRN number", "A and B"],
                correct: 1,
                source: "CSA Unit 11 - CORRECTED (Ambient temperature affects vaporization)"
            },
            {
                id: 99,
                unit: 11,
                question: "If a regulator vent becomes blocked:",
                options: ["Excessive downstream pressure could result", "Insufficient upstream pressure could result", "Excessive upstream pressure could result", "None of the above"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 100,
                unit: 11,
                question: "What is the minimum distance that a service regulator vent must be from a domestic dryer exhaust duct?",
                options: ["3ft", "6ft", "8 ft", "10ft"],
                correct: 2,
                source: "CORRECTED (8 ft minimum clearance)"
            },
           {
                id: 101,
                unit: 11,
                question: "A single family dwelling complies with Clause 8.2.1 (a) or (b). It has a boiler rated at 100 MBtu/h and a hot water storage tank rated at 75 MBtu/h. Both appliances are equipped with draft control devices. (draft hood) The air supply is brought from outdoors through a single duct. What would be an acceptable round air supply duct size?",
                options: ["7 inches", "6  inches", "4 inches", "5 inches"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 102,
                unit: 11,
                question: "Low gas-pressure switches are reverse acting (RA) in that they open if gas pressure falls below the setpoint of the appliance pressure regulator. The Code requires that the switch open if the pressure drops to what percentage of the regulator setpoint?",
                options: ["50 %", "100 %", "25 %", "10 %"],
                correct: 0,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 103,
                unit: 11,
                question: "High gas-pressure switches are direct acting (DA) in that they open when gas pressure exceeds the outlet pressure of the appliance regulator.  The Code requires that the high pressure switch opens when the appliance regulator setpoint is exceeded by what percentage or more?",
                options: ["50 %", "100 %", "25 %", "10 %"],
                correct: 0,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 104,
                unit: 11,
                question: "In addition to pickling vinegar what else can be used to delime a water heater tank?",
                options: ["Soap and water", "Graphite oil", "Muriatic acid", "Acetylene"],
                correct: 2,
                source: "CORRECTED (Muriatic acid for deliming)"
            },
            {
                id: 105,
                unit: 11,
                question: "On a service call the customer complains that the hot water runs out after a few minutes in the shower.  You find the tank's water temperature to be 130 deg F at the top and bottom. You measure the water temperature at the shower and you find in drops quickly drops from 130 deg F to 120 degrees F within three minutes.  Which of the following may be at fault?",
                options: ["The dip tube may be broken/cracked", "The anode rod is depleted", "The gas control is out of calibration", "There may be a plumbing crossover"],
                correct: 0,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 106,
                unit: 11,
                question: "Where in the storage tank should the T & P valve be located?",
                options: ["The location is not important.", "Within the top six inches.", "In the top half of the tank.", "At the unitrol level."],
                correct: 1,
                source: "CORRECTED (Within top 6 inches for proper operation)"
            },
            {
                id: 107,
                unit: 11,
                question: "Which of the following would be an expected setting for a relief valve on a low pressure hot water boiler system?",
                options: ["150 psig", "50 psig", "30 psig", "15 psig"],
                correct: 2,
                source: "CORRECTED (30 psig typical for low-pressure boilers)"
            },
            {
                id: 108,
                unit: 11,
                question: "What is the purpose of an expansion tank?",
                options: ["To allow for pressure fluctuations", "To increase water pressure", "To increase water temperature", "To relieve excessive water pressure to drain"],
                correct: 0,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 109,
                unit: 11,
                question: "The differential or pressure drop across a diaphragm gas meter is usually:",
                options: ["0.5\"  w.c.", "0.5 psi", "28 \" wc", "1.0\" wc"],
                correct: 0,
                source: "G2 TSSA Practice Exam #6  2023 - Answer Key 2.docx"
            },
            {
                id: 110,
                unit: 11,
                question: "Zero governors, or regulators, are designed to deliver an outlet pressure equivalent to:",
                options: ["3.5 \" wc", "0 \" wc", "7.0 \" wc", "13.0 \" wc"],
                correct: 1,
                source: "CORRECTED (Zero governor = 0\" wc)"
            },
            {
                id: 111,
                unit: 11,
                question: "An automatic changeover regulator:",
                options: ["Automatically changes the natural gas supply over from the \"service\" to the \"reserve\" meter when the \"service\" regulator is empty without interruption", "Automatically changes the propane supply over from the \"service\" to the \"reserve\" cylinder when the \"service\" cylinder is empty with slight interruption", "Automatically changes the propane supply over from the \"service\" to the \"reserve\" cylinder when the \"service\" cylinder is empty without interruption", "None of the above"],
                correct: 2,
                source: "CSA Unit 11 - VERIFIED"
            },
            {
                id: 112,
                unit: 11,
                question: "Pop-type relief valves are essentially what type of devices?",
                options: ["Modulating", "Step", "Disposable", "On-off"],
                correct: 3,
                source: "CORRECTED (On-off action)"
            },
            {
                id: 113,
                unit: 11,
                question: "Displacement gas meters:",
                options: ["Measure the total quantity, or volume, of gas that has passed through the meter at the time of the reading.", "Measure the total pressure, or pressure drop of gas that has passed through the meter at the time of the reading", "Reduce inlet pressure to a safe downstream pressure", "All of the above"],
                correct: 0,
                source: "G2 TSSA Practice Exam #6  2023 - Answer Key 2.docx"
            },
            {
                id: 114,
                unit: 11,
                question: "When the gas meter flow rate is recorded under higher pressures, such as 5 psig (35 kp) what is required?",
                options: ["High pressure manometer", "Rotary type gas meter", "A correction factor", "All of the above"],
                correct: 2,
                source: "CORRECTED (Correction factor needed for pressure compensation)"
            },
            {
                id: 115,
                unit: 11,
                question: "When using a meter to clock a gas appliance input you should:",
                options: ["Make sure that the appliance being clocked is the only appliance in operation.", "Shut off the gas flow to all other appliances", "Ensure all appliances are operating", "A and B"],
                correct: 3,
                source: "CORRECTED (Both A and B are correct)"
            },
            {
                id: 116,
                unit: 11,
                question: "The discharge from relief devices shall terminate outdoors with the clearances specified in the Code. What is the required clearance from a building opening for natural gas (up to and including 1900 SCF/H)?",
                options: ["3 feet (1m)", "6 feet (1.8m)", "9 feet (2.7m)", "10 feet (3 m)"],
                correct: 0,
                source: "G2 TSSA Practice Exam #6  2023 - Answer Key 2.docx"
            },
            {
                id: 117,
                unit: 11,
                question: "Who is responsible for adjusting an improperly operating service regulator?",
                options: ["Gas Technician 1", "Gas Utility/supplier", "Gas Technician 2", "Any of the above"],
                correct: 1,
                source: "CORRECTED (Gas utility/supplier responsible for service regulators)"
            },
            {
                id: 118,
                unit: 11,
                question: "If a propane tank/cylinder relief valve were to open and discharge propane gas, which of the following actions should first be taken?",
                options: ["Turn off propane supply valve", "Cap relief valve", "Cap supply valve", "Spray tank/cylinder with water to cool down tank"],
                correct: 0,
                source: "G2 TSSA Practice Exam #6  2023 - Answer Key 2.docx"
            },
            {
                id: 119,
                unit: 11,
                question: "Where located outside buildings, meters and regulators shall be installed where?",
                options: ["Nearest the road where gas supply is located", "At the front of the house", "In readily accessible locations", "At the side of the house"],
                correct: 2,
                source: "CORRECTED (Readily accessible locations)"
            },
            {
                id: 120,
                unit: 11,
                question: "When a gas hose is used for transferring liquid propane from one container to another, the gas hose shall be protected by what?",
                options: ["An automatic shut off", "A bleed valve", "A hydrostatic relief valve", "Tank vaporizer"],
                correct: 2,
                source: "CORRECTED (Hydrostatic relief for liquid propane)"
            },
            {
                id: 121,
                unit: 11,
                question: "On a service call you find the T&P relief valve is leaking. What action should you take?",
                options: ["Replace the gas control and dip tube", "Replace the relief valve and determine the cause of activation", "Clean and reset he relief valve", "Relieve the water pressure to stop the leak"],
                correct: 1,
                source: "CORRECTED"
            },
            {
                id: 122,
                unit: 11,
                question: "The boiler pressure relief valve must have a Btu rating:",
                options: ["Equal to or less than that of the boiler", "Equal to that of the boiler", "Equal to or greater than that of the boiler", "These valves don't have a Btu rating"],
                correct: 2,
                source: "CORRECTED (Equal to or greater than boiler rating)"
            },
            {
                id: 123,
                unit: 11,
                question: "On a service call the customer complains that the hot water runs out after a few minutes in the shower. You find the tanks water temperature to be 130°F at the top and bottom of the tank. you measure the water temperature at the shower and you find it drops quickly from 130°F to 120°F within three minutes. which of the following may be at fault?",
                options: ["The dip tube may be broken/ cracked", "The anode rod is depleted", "The gas control is out of calibration", "There may be a plumbing crossover"],
                correct: 0,
                source: "GAS TECH 2 LEVEL 2 FINAL REVIEW 2 - ANSWER KEY.docx"
            },
            {
                id: 124,
                unit: 11,
                question: "How does a service regulator control excessive downstream pressure?",
                options: ["By venting through a vent limiting orifice", "By a separate relief line vented to the outside", "By an internal relief device", "By a relief line upstream into the gas supply"],
                correct: 2,
                source: "CORRECTED (Internal relief device)"
            },
            {
                id: 125,
                unit: 11,
                question: "If a system (line pressure) regulator does not have an internal relief, what device is required?",
                options: ["A manual shut off valve downstream of the regulator", "An overpressure or line relief device downstream of the regulator", "An overpressure or line relief device upstream of the regulator", "A hydrostatic overpressure or line relief device upstream of the regulator"],
                correct: 1,
                source: "CORRECTED"
            },
            {
                id: 126,
                unit: 11,
                question: "Excluding exceptions specified in the Code, when a pressure regulator without internal relief, or other control device (excluding a gas overpressure relief valve) that requires venting is installed, it shall be vented where?",
                options: ["Separately to a safe location outdoors by a vent line", "Separately to a safe location indoors by a vent line", "Separately to an unsafe location outdoors by a vent line", "Separately to a safe location in combustion chamber by a vent line"],
                correct: 0,
                source: "Gas Tech II  - TSSA Practice Exam #1 - Answer Key.docx"
            },
            {
                id: 127,
                unit: 11,
                question: "A required increase in the vent diameter on a pressure regulator with internal relief must take place:",
                options: ["At the wall before exiting the building", "At the regulator vent", "If vent line extends beyond 50 ft (15m)", "Both B and C"],
                correct: 3,
                source: "CORRECTED"
            },
            {
                id: 128,
                unit: 11,
                question: "The relief valve of a propane cylinder shall have direct communication with which of the following at all times?",
                options: ["Liquid space of the cylinder", "Liquid or vapour space of the cylinder", "Vapour space of the cylinder", "None of the above"],
                correct: 2,
                source: "CORRECTED (Vapour space)"
            },
            {
                id: 129,
                unit: 11,
                question: "When may a diaphragm gas valve be vented into a combustion chamber:",
                options: ["If adjacent to continuous pilot and propane inlet gas pressure does not exceed .5 psig", "If adjacent to continuous pilot and natural gas inlet gas pressure exceeds .5 psig", "If adjacent to continuous pilot and natural gas inlet gas pressure does not exceed .5 psig", "None of the above"],
                correct: 2,
                source: "CORRECTED"
            },
            {
                id: 130,
                unit: 11,
                question: "What is the purpose of an electric utility meter?",
                options: ["It records the amount of electrical energy in Amps consumed over a certain period of time", "It records the amount of electrical energy in volts consumed over a certain period of time", "It records the amount of electrical energy in kilowatt-hours consumed over a certain period of time", "It reduces distributor voltage to 240/1/60 for residential use"],
                correct: 2,
                source: "CSA Unit 12 - CORRECTED (kilowatt-hours)"
            },
            {
                id: 131,
                unit: 11,
                question: "A regulator on a propane barbecue is usually:",
                options: ["Fully adjustable", "Partially adjustable", "Low level adjustable", "Non adjustable"],
                correct: 3,
                source: "CORRECTED (Non-adjustable)"
            },
            {
                id: 132,
                unit: 11,
                question: "A low capacity regulator with a \"P\" on it indicates:",
                options: ["High pressure usage", "Service regulator usage", "Pilot regulator usage", "Positive shut off capabilities"],
                correct: 3,
                source: "CORRECTED (Positive shut-off)"
            },
            {
                id: 133,
                unit: 11,
                question: "A pressure regulator vent line requires:",
                options: ["An isolation valve on the vent line", "A solenoid valve on the vent", "No isolation valve on the vent line", "A reduction in the vent line outside"],
                correct: 2,
                source: "CORRECTED (No valve on vent line)"
            },
            {
                id: 134,
                unit: 11,
                question: "Each cylinder shall be provided with a relief valve that meets the requirements of which of the following?",
                options: ["CAN/TSSA-B340.", "CAN/CSA-B340", "B 149.1", "B 149.2"],
                correct: 1,
                source: "CORRECTED (CAN/CSA-B340)"
            },
            {
                id: 135,
                unit: 11,
                question: "How many 100 pound propane cylinders can be manifolded together on a construction site?",
                options: ["Two", "Three", "Four", "Five"],
                correct: 2,
                source: "CORRECTED (Four cylinders maximum)"
            },
            {
                id: 136,
                unit: 11,
                question: "A propane cylinder used on a construction site:",
                options: ["Must be equipped with a vaporizer", "Must be equipped with a collar", "Must be equipped with a random gas selector", "Must be equipped with a standing pilot"],
                correct: 1,
                source: "CORRECTED (Collar required)"
            },
            {
                id: 137,
                unit: 11,
                question: "A two stage regulator system on a propane system will:",
                options: ["Reduce the possibility of regulator freeze up", "Allow for reduced tank pressure", "Stabilize appliance gas pressure", "Both A and C"],
                correct: 3,
                source: "CORRECTED (Both A and C)"
            },
            {
                id: 138,
                unit: 11,
                question: "The maximum fill level in a propane cylinder for liquid propane is?",
                options: ["40%", "60%", "80 %", "100%"],
                correct: 2,
                source: "CSA Unit 11 - VERIFIED (80%)"
            },
            {
                id: 139,
                unit: 11,
                question: "A meter test dial is used to determine?",
                options: ["A gas leak upstream of the meter", "Consumption for billing purposes", "The appliance input", "All of the above"],
                correct: 2,
                source: "CORRECTED (Test dial for appliance input)"
            },
            {
                id: 140,
                unit: 11,
                question: "A gas meter being shipped will be secured:",
                options: ["In a horizontal position", "On its side", "Up side down position", "In a upright position"],
                correct: 3,
                source: "CORRECTED (Upright position)"
            },
            {
                id: 141,
                unit: 11,
                question: "A gas meter bypass is used:",
                options: ["To steal natural gas", "So the meter can be serviced without the gas being turned off", "Only for test purposes", "Only for propane"],
                correct: 1,
                source: "CORRECTED"
            },
            {
                id: 142,
                unit: 11,
                question: "A draft regulator shall not be used as a substitute for a:",
                options: ["A Service regulator", "A system regulator", "A Draft hood", "A appliance regulator"],
                correct: 2,
                source: "CORRECTED (Draft hood)"
            },
            {
                id: 143,
                unit: 11,
                question: "The standard for certifying regulators is?",
                options: ["ANSI Z21.80/CSA 6.22", "UL 144", "CSA 6.18", "All of the above"],
                correct: 3,
                source: "CORRECTED (All standards applicable)"
            },
        
            // ========================================
            // CSA UNIT 12 - 80 Questions
            // ========================================
            {
                id: 144,
                unit: 12,
                question: "Usually, a blown fuse is caused by:",
                options: ["excessive amperage.", "excessive voltage.", "excessive resistance.", "excessive impedance."],
                correct: 0,
                source: "existing"
            },
            {
                id: 145,
                unit: 12,
                question: "Glass plug type fuses must be replaced after blowing how many times?",
                options: ["Once", "Twice", "Five times", "Seven times"],
                correct: 0,
                source: "existing"
            },
            {
                id: 146,
                unit: 12,
                question: "As the diameter of a wire increases, its resistance:",
                options: ["increases", "decreases.", "remains the same.", "fluctuates."],
                correct: 1,
                source: "existing"
            },
            {
                id: 147,
                unit: 12,
                question: "The electrical component in Figure 1 identified as #2 is a:",
                options: ["gas valve", "door switch", "fan control", "fuse"],
                correct: 1,
                source: "existing"
            },
            {
                id: 148,
                unit: 12,
                question: "The electrical component in Figure 1 identified as #3 is:",
                options: ["motor", "furnace switch", "limit", "fuse"],
                correct: 2,
                source: "existing"
            },
            {
                id: 149,
                unit: 12,
                question: "The electrical component in Figure 1 identified as #4 is a:",
                options: ["gas valve", "door switch", "limit", "transformer"],
                correct: 3,
                source: "existing"
            },
            {
                id: 150,
                unit: 12,
                question: "The electrical component in Figure 1 identified as #5 is a:",
                options: ["gas valve", "door switch", "fuse", "transformer"],
                correct: 2,
                source: "existing"
            },
            {
                id: 151,
                unit: 12,
                question: "The electrical component in Figure 1 identified as #6 is a:",
                options: ["motor", "furnace switch", "limit", "gas valve"],
                correct: 3,
                source: "existing"
            },
            {
                id: 152,
                unit: 12,
                question: "The electrical component in Figure 1 identified as #7 is a:",
                options: ["thermostat", "gas valve", "limit", "transformer"],
                correct: 0,
                source: "existing"
            },
            {
                id: 153,
                unit: 12,
                question: "The electrical component in Figure 1 identified as #8 is:",
                options: ["gas valve", "fuse", "limit", "transformer"],
                correct: 0,
                source: "existing"
            },
            {
                id: 154,
                unit: 12,
                question: "Fuses serving motor circuits should be:",
                options: ["quick blow type.", "time delay type.", "oversized by 2.5%", "oversized by 3.5%"],
                correct: 1,
                source: "existing"
            },
            {
                id: 155,
                unit: 12,
                question: "A 120-volt power supply for a residential electrical circuit is taken from the:",
                options: ["line side of one branch circuit breaker and a ground lug.", "load side of one main circuit breaker and the line side of a second breaker.", "load side of one main breaker and the load side of the second main breaker.", "load side of one branch circuit breaker and a neutral lug."],
                correct: 3,
                source: "existing"
            },
            {
                id: 156,
                unit: 12,
                question: "Thermostat heat anticipators are normally connected in:",
                options: ["series with the valve, and in parallel with the thermostat contacts.", "parallel with the valve, and in parallel with the thermostat contacts.", "series with the valve, and in series with the thermostat contacts.", "parallel with the valve and in series with the thermostat contacts."],
                correct: 0,
                source: "existing"
            },
            {
                id: 157,
                unit: 12,
                question: "How much of the appliance-rated gas is supplied to a burner using a two stage gas valve when the thermostat calls for the second stage of heat?",
                options: ["100%", "120%", "175%", "200%"],
                correct: 0,
                source: "existing"
            },
            {
                id: 158,
                unit: 12,
                question: "As the temperature rises, the resistance of a wire:",
                options: ["increases.", "decreases.", "remains the same.", "fluctuates."],
                correct: 0,
                source: "existing"
            },
            {
                id: 159,
                unit: 12,
                question: "Thermostats are selected and rated to switch:",
                options: ["line voltage loads.", "low voltage loads.", "millivolt loads.", "all of the above."],
                correct: 3,
                source: "existing"
            },
            {
                id: 160,
                unit: 12,
                question: "To ensure the main burner cannot operate unless the dampers are in the fully open position, electrically operated automatic combustion air dampers shall be:",
                options: ["locked in the open position.", "locked in the closed position.", "interlocked with the burner control system.", "installed with a fixed minimum opening of 20%."],
                correct: 2,
                source: "existing"
            },
            {
                id: 161,
                unit: 12,
                question: "Which of the hydronic controls listed below de-energizes the main burner if the thermostat fails in the closed position?",
                options: ["low limit control", "temperature and pressure relief valve", "high limit control", "flow switch"],
                correct: 2,
                source: "existing"
            },
            {
                id: 162,
                unit: 12,
                question: "The high temperature limit switch in the circuitry of a conventional residential furnace is wired in series with the:",
                options: ["fan motor.", "manual fan switch.", "gas valve.", "summer/winter switch."],
                correct: 2,
                source: "existing"
            },
            {
                id: 163,
                unit: 12,
                question: "There is a \"crack\" in the heat exchanger of a residential furnace. What must the technician inform the person responsible for the building?",
                options: ["The furnace should be replaced at the earliest possible time.", "The furnace should be shut down and tagged immediately. A notice must be posted near the shut-off valve stating the reason, date, and time.", "The crack should be welded immediately.", "The furnace is safe to use."],
                correct: 1,
                source: "CORRECTED"
            },
            {
                id: 164,
                unit: 12,
                question: "There is a \"hole\" in the heat exchanger of a residential furnace. What must the technician inform the person responsible for the building?",
                options: ["The furnace should be replaced at the earliest possible time.", "The furnace should be shut down and tagged immediately. A notice must be posted near the shut-off valve stating the reason, date, and time.", "The hole should be welded immediately.", "The furnace is safe to use."],
                correct: 1,
                source: "CORRECTED"
            },
            {
                id: 165,
                unit: 12,
                question: "When does an electrically operated automatic vent damper open on a mid-efficiency furnace?",
                options: ["Before the ignition cycle.", "When the furnace is hot.", "At the same time as the gas comes on.", "When the main fan switch is turned on."],
                correct: 0,
                source: "existing"
            },
            {
                id: 166,
                unit: 12,
                question: "What is the most common transformer required for a power humidifier?",
                options: ["120 - 24 volt", "240 - 24 volt", "120 - 240 volt", "240 - 120 volt"],
                correct: 0,
                source: "existing"
            },
            {
                id: 167,
                unit: 12,
                question: "The electrical service supplied to a building is measured in what units?",
                options: ["Amps", "Volts", "Load requirements", "Watts"],
                correct: 1,
                source: "CSA Unit 12 - CORRECTED (Volts)"
            },
            {
                id: 168,
                unit: 12,
                question: "Of the following, which wire would be rated to carry the most current?",
                options: ["AWG 10", "AWG 12", "AWG 18", "AWG 14"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 169,
                unit: 12,
                question: "Which of the following wires is rated for use on a 15 amp circuit?",
                options: ["AWG 16", "AWG 18", "AWG 14", "AWG 35"],
                correct: 2,
                source: "CORRECTED (AWG 14 for 15 amp circuits)"
            },
            {
                id: 170,
                unit: 12,
                question: "As the length of a conductor increases its resistance increases and it may be necessary to do which of the following?",
                options: ["Add an additional wire", "Decrease the wire size", "Increase the wire size", "Add a larger fuse"],
                correct: 2,
                source: "CORRECTED (Increase wire size to compensate for resistance)"
            },
            {
                id: 171,
                unit: 12,
                question: "Which of the following wire would be most appropriate and cost effective in a typical residential basement where the wire will run through wooden studs and be concealed?",
                options: ["NMW", "NMD", "BX", "TECH"],
                correct: 1,
                source: "CORRECTED (NMD for residential)"
            },
            {
                id: 172,
                unit: 12,
                question: "In order to install, accurately and safely operate, and test millivolt circuits they must be physically isolated from what?",
                options: ["24 volt wiring", "120 volt wiring", "750 mv wiring", "Both a and b"],
                correct: 3,
                source: "CORRECTED (Isolated from both 24V and 120V)"
            },
            {
                id: 173,
                unit: 12,
                question: "When air supply is provided by mechanical means an air flow sensing device shall be wired into:",
                options: ["The safety limit circuit", "The main power supply", "The return circuit", "The thermostat circuit"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 174,
                unit: 12,
                question: "Thermostats used in the heating industry can be rated for which of the following?",
                options: ["Line  voltage (120 VAC)", "Milli voltage (750 Mv)", "A and D", "Low voltage (24 volts)"],
                correct: 2,
                source: "CORRECTED (Line voltage AND low voltage - options A and D)"
            },
            {
                id: 175,
                unit: 12,
                question: "Thermostats should be located how far from the floor?",
                options: ["6ft (1.8 m)", "4ft. (1.2 m)", "5ft (1.5 m)", "Eye level"],
                correct: 2,
                source: "CORRECTED (5 ft typical)"
            },
            {
                id: 176,
                unit: 12,
                question: "Which of the following best describes a thermostat that can be set to bring the heating system on and shut it off at predetermined times in order to save energy?",
                options: ["Mechanical thermostat without bulb", "Digital programmable thermostat", "Mechanical mercury bulb type thermostat", "Bimetal non-mercury bulb thermostat"],
                correct: 1,
                source: "CORRECTED (Digital programmable)"
            },
            {
                id: 177,
                unit: 12,
                question: "Thermostats are capable of switching more than one stage of heating.  During the first stage, a two-stage gas valve associated with a two-stage thermostat, would open at a reduced or low firing rate.  What would be the percentage of the firing rate or input during the 2nd stage or high-fire stage?",
                options: ["10 % of the appliance's rated input.", "100 % of the appliance's rated input.", "70 % of the appliance's rated input.", "50 % of the appliance's rated input."],
                correct: 1,
                source: "CORRECTED (100% at second stage)"
            },
            {
                id: 178,
                unit: 12,
                question: "Heat anticipators are dependent on current flow. The current flow, in turn, is determined by the amperage draw associated with the thermostat circuit (gas valve, relay if present, etc.) in the primary heating system.  For best results, the thermostat should cause the furnace to cycle how many times per hour?",
                options: ["14 cycles per/hr", "8 cycles per/hr", "4 cycles per/hr", "6 cycles per/hr"],
                correct: 3,
                source: "CORRECTED (6 cycles/hour typical)"
            },
            {
                id: 179,
                unit: 12,
                question: "A DC voltage is generated across two ends of the thermocouple. What is this end called?",
                options: ["Cold Junction", "Hot  Junction", "Millivolt Junction", "Micro amp Junction"],
                correct: 0,
                source: "CORRECTED (Cold junction - where voltage measured)"
            },
            {
                id: 180,
                unit: 12,
                question: "It is possible to inadvertently burn out an anticipator in a thermostat while attempting to bypass the thermostat at the gas valve during a service call.  To avoid this possibility what must be done prior to bypassing the thermostat during troubleshooting?",
                options: ["Disconnect  the gas valve", "Remove the thermostat from the wall", "Disconnect one wire lead going to the thermostat", "Disconnect the thermocouple"],
                correct: 2,
                source: "CORRECTED (Disconnect one wire to avoid burnout)"
            },
            {
                id: 181,
                unit: 12,
                question: "What would be an expected closed circuit voltage reading for a thermocouple having and open circuit reading of 30 millivolts:",
                options: ["Between  4  mv  and 2  mv", "15 mv", "30 millivolts", "5 millivolts"],
                correct: 1,
                source: "CORRECTED (15 mV typical closed circuit from 30 mV open)"
            },
            {
                id: 182,
                unit: 12,
                question: "What would be an expected drop out voltage for a thermocouple?",
                options: ["Between  4  mv  and 2  mv", "15 mv", "30 millivolts", "5 millivolts"],
                correct: 0,
                source: "CSA Unit 12 - VERIFIED (2-5 mV dropout)"
            },
            {
                id: 183,
                unit: 12,
                question: "Which of the following is conducted through the flame when two flame rods (electrodes) are placed in the flame and a voltage is applied across the flame rods?",
                options: ["an ac current (milliamps)", "a dc current (microamps)", "an ac voltage (millivolts)", "a dc voltage (microvolts)"],
                correct: 1,
                source: "CORRECTED (DC current/microamps through flame rectification)"
            },
            {
                id: 184,
                unit: 12,
                question: "What would be the effect on the resistance of a thermistor as the temperature of the thermistor increases?",
                options: ["Resistance decreases", "Resistance increases", "A or B", "no effect"],
                correct: 0,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 185,
                unit: 12,
                question: "How do you set an adjustable anticipator in a thermostat?",
                options: ["Measure the current draw of components associated with the thermostat circuit and set anticipator to that draw.", "Read the current draw marked on the gas valve and set anticipator to that draw", "Measure the voltage drop from the transformer and set anticipator to that drop", "Set the anticipator to .5 amps"],
                correct: 0,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 186,
                unit: 12,
                question: "How is an anticipator wired in regards to the gas valve and thermostat contacts?",
                options: ["In parallel  with the R, W, and Y contacts of the thermostat", "In parallel  with the gas valve & thermostat contacts", "In series with the gas valve & thermostat contacts", "In series with the R, W, and Y contacts of the thermostat"],
                correct: 1,
                source: "CORRECTED (Parallel with gas valve, series with contacts)"
            },
            {
                id: 187,
                unit: 12,
                question: "What would be an expected voltage output for a thermopile or powerpile?",
                options: ["Between  4  millivolts  and 2  millivolts", "15 millivolts", "30 millivolts", "250, 500, or 750 millivolts"],
                correct: 3,
                source: "CSA Unit 12 - VERIFIED"
            },
            {
                id: 188,
                unit: 12,
                question: "Hot surface igniters that light the main burner operate on which of the following voltages?",
                options: ["120 VAC", "24 VDC", "750 Mv", "20-30 Mv"],
                correct: 0,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 189,
                unit: 12,
                question: "Which of the following thermostat terminals would be associated with the heating circuit of a gas-fired furnace?",
                options: ["R-W", "R-Y", "R-G", "RC-W"],
                correct: 0,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 190,
                unit: 12,
                question: "A defective thermostat on a water heater can cause which of the following?",
                options: ["The E.C.O. to activate", "The anode rod to activate", "The T&P valve to activate", "A or C"],
                correct: 3,
                source: "CORRECTED (Either ECO or T&P can activate)"
            },
            {
                id: 191,
                unit: 12,
                question: "What is the operating control voltage for a gas fired baseboard heater?",
                options: ["24 volts", "120 volts", "240 volts", "Both A and B"],
                correct: 3,
                source: "CORRECTED (Can be 24V or 120V)"
            },
            {
                id: 192,
                unit: 12,
                question: "How must multiple baseboard heaters be wired to a thermostat?",
                options: ["In series", "In parallel", "Hard wired in unison", "Using an extension cord"],
                correct: 1,
                source: "CORRECTED (Parallel wiring)"
            },
            {
                id: 193,
                unit: 12,
                question: "What power supply is needed for a millivolt thermostat?",
                options: ["The power supply is self generated", "120 volts", "24 volts", "240 volts"],
                correct: 0,
                source: "CSA Unit 12 - VERIFIED"
            },
            {
                id: 194,
                unit: 12,
                question: "Which two types of thermostats are used for room heaters?",
                options: ["On/off switch", "Wall thermostat", "Built-in hydraulic thermostat", "Both B&C"],
                correct: 3,
                source: "CORRECTED (Wall thermostat AND built-in hydraulic)"
            },
            {
                id: 195,
                unit: 12,
                question: "At approximately what height should a thermostat be located?",
                options: ["Six feet.", "Five feet.", "Seven Feet.", "Does not matter."],
                correct: 1,
                source: "CORRECTED (5 feet typical)"
            },
            {
                id: 196,
                unit: 12,
                question: "A burner designed to overcome the resistance of the burner and the appliance is called what?",
                options: ["A fan assist burner", "An atmospheric upshot burner", "A forced draft burner", "An atmospheric inshot burner"],
                correct: 2,
                source: "CORRECTED (Forced draft)"
            },
            {
                id: 197,
                unit: 12,
                question: "A burner designed to overcome the resistance of the burner only is called what?",
                options: ["A fan assist burner", "An atmospheric upshot burner", "A forced draft burner", "An atmospheric inshot burner"],
                correct: 0,
                source: "CORRECTED (Fan assist)"
            },
            {
                id: 198,
                unit: 12,
                question: "Transformers are rated according to the:",
                options: ["Amount of power the primary side can handle", "Amount of power the secondary side can handle", "Amount of power either side can handle", "Amount of power the load can safely handle"],
                correct: 1,
                source: "CORRECTED (Secondary side power rating - VA)"
            },
            {
                id: 199,
                unit: 12,
                question: "What does the rectifier circuit on the EAC power pack do?",
                options: ["It converts the AC voltage to DC voltage at the charging cells", "It maintains the RPM of the fan motor", "It provides AC voltage to the ionizing wire", "It reduces fluctuation at the low thermostat"],
                correct: 0,
                source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
            },
            {
                id: 200,
                unit: 12,
                question: "What is the approximate secondary voltage at the charging cells?",
                options: ["120 Volts DC", "120 Volts AC", "9000 to 12000 Volts DC", "9000 to 12000 Volts AC"],
                correct: 2,
                source: "CORRECTED (9000-12000 VDC for EAC charging cells)"
            },
            {
                id: 201,
                unit: 12,
                question: "What will happen if the twenty four volt transformer for the humidifier is wired in series with the humidistat and humidifier motor?",
                options: ["The furnace will not operate", "The humidifier motor will only run at half speed", "The humidifier will operate satisfactorily", "The humidifier motor will burn out"],
                correct: 3,
                source: "CORRECTED (Motor will burn out from overvoltage)"
            },
            {
                id: 202,
                unit: 12,
                question: "What are the small  wires that run between the cells called?",
                options: ["Tie wire", "Barbed wire", "Ionizer wire", "Piano wire"],
                correct: 2,
                source: "CORRECTED (Ionizer wire in EAC)"
            },
            {
                id: 203,
                unit: 12,
                question: "Duct thermostats are connected to:",
                options: ["A sensing bulb via a capillary tube", "A pressure gauge", "A limit switch", "A transformer"],
                correct: 0,
                source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
            },
            {
                id: 204,
                unit: 12,
                question: "How is high thermal resistance achieved?",
                options: ["By using pink insulation bats only", "Increase the 'R' value", "Insulating material interfering with the convection & radiation process.", "Increasing the size of the frame work"],
                correct: 1,
                source: "CORRECTED (Increase R-value)"
            },
            {
                id: 205,
                unit: 12,
                question: "Identify the following electrical dryer symbol :",
                options: ["Dryer heat thermostat", "Dryer gas solenoid", "Dryer centrifugal switch", "Dryer high limit switch"],
                correct: 0,
                source: "GAS TECH 2 LEVEL 2 FINAL REVIEW 2 - Answer KEY.docx"
            },
            {
                id: 206,
                unit: 12,
                question: "Which of the following is not part of an electrical distribution system?",
                options: ["A distribution panel", "Wire conductors", "An electric meter", "Fuses or circuit breakers"],
                correct: 2,
                source: "CORRECTED (Electric meter is metering, not distribution)"
            },
            {
                id: 207,
                unit: 12,
                question: "What is the name of the electrical test instrument used to check for voltage or potential difference?",
                options: ["Wattmeter", "Ammeter", "Voltmeter", "Ohmmeter"],
                correct: 2,
                source: "CSA Unit 12 - CORRECTED"
            },
            {
                id: 208,
                unit: 12,
                question: "What is the name of the electrical test instrument used to check for amperage?",
                options: ["Ohmmeter", "Wattmeter", "Ammeter", "Voltmeter"],
                correct: 2,
                source: "CSA Unit 12 - CORRECTED"
            },
            {
                id: 209,
                unit: 12,
                question: "What device would protect users of electrical equipment from shock hazards in damp conditions?",
                options: ["Voltage fault circuit interrupter (VFCI)", "Amperage fault circuit interrupter (AFCI)", "Ground fault circuit interrupter (GFCI)", "None of the above"],
                correct: 2,
                source: "CSA Unit 12 - CORRECTED"
            },
            {
                id: 210,
                unit: 12,
                question: "What must be done to reset a GFCI circuit breaker once it has tripped?",
                options: ["It must be reset at the receptacle", "It must be reset at the distribution panel", "It must be replaced", "A GFCI cannot be reset"],
                correct: 1,
                source: "CORRECTED (Circuit breaker resets at panel, receptacle at outlet)"
            },
            {
                id: 211,
                unit: 12,
                question: "What is the purpose of the main switch in an electrical distribution panel?",
                options: ["It records the amount of electrical energy in kilowatt-hours consumed over a certain period of time", "The main switch is used to reduce the voltage to the building", "The main switch is used to protect the circuits form excessive current draw from the panel.", "The main switch is used to shut off the supply of electricity to the building"],
                correct: 3,
                source: "CORRECTED (Main switch shuts off electricity)"
            },
            {
                id: 212,
                unit: 12,
                question: "Plug fuses are also known as screw-base or Edison-base fuses. Type P is used in standard applications.  What does type D stand for and where would it be used?",
                options: ["Type D stands for time delay.  It would be used for motor circuits.", "Type D stands for amperage delay.  It would be used for lighting circuits.", "Type D stands for voltage delay.  It would be used for capacitor circuits.", "None of the above"],
                correct: 0,
                source: "Gas Tech II - TSSA Practice Exam # 2 - Answer Key.docx"
            },
            {
                id: 213,
                unit: 12,
                question: "What advantage does a circuit breaker have over a glass plug fuse?",
                options: ["There is no advantage, they both work the same", "The fuse can be reset while the breaker must be replaced after blowing once", "The breaker can be reset while the fuse must be replaced after blowing once", "All of the above"],
                correct: 2,
                source: "CSA Unit 12 - CORRECTED"
            },
            {
                id: 214,
                unit: 12,
                question: "Which of the following consists of multiple thermocouples joined together at one end and connected in series to generate more voltage than a single thermocouple?",
                options: ["Powerpile", "Thermopile", "Thermocoupler", "Both a and b"],
                correct: 3,
                source: "CORRECTED (Both powerpile and thermopile)"
            },
            {
                id: 215,
                unit: 12,
                question: "Which of the following are advantages of control circuits operating on millivoltages?",
                options: ["The control voltage is self-generated-no external power source is required", "The heating system can function even during electrical utility outages", "Both a and b", "None of the above"],
                correct: 2,
                source: "CSA Unit 12 - VERIFIED"
            },
            {
                id: 216,
                unit: 12,
                question: "Which of the following wire would be most appropriate in a building where the wire will run through metal studs?",
                options: ["NMW", "NMD", "BX", "TECH"],
                correct: 2,
                source: "CSA Unit 12 - VERIFIED (BX for metal studs)"
            },
            {
                id: 217,
                unit: 12,
                question: "Which of the following wire would be most appropriate in a building where the wire will be exposed to moisture conditions?",
                options: ["NMW", "NMD", "BX", "TECH"],
                correct: 0,
                source: "CORRECTED (NMW for moisture)"
            },
            {
                id: 218,
                unit: 12,
                question: "The Electrical Code requires that all wire connections be made only in outlet or junction boxes?",
                options: ["True", "False", "Conductors used for electrical bonding must always be soldered.", "True"],
                correct: 0,
                source: "Gas Tech II - TSSA Practice Exam # 2 - Answer Key.docx"
            },
            {
                id: 219,
                unit: 12,
                question: "As the temperature of copper wire increases, what is the effect on its resistance?",
                options: ["It decreases", "It increases", "It stays the same", "None of the above"],
                correct: 1,
                source: "CSA Unit 12 - VERIFIED"
            },
            {
                id: 220,
                unit: 12,
                question: "Leaving the blower door removed when recording the amperage reading on the blower motor will?",
                options: ["Increase the amperage reading obtained", "Decrease the amperage rating obtained", "Have no affect on the amperage reading obtained", "Always indicate an amperage reading of 0 amps"],
                correct: 0,
                source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
            },
            {
                id: 221,
                unit: 12,
                question: "If a transformer is humming, the most common cause is?",
                options: ["High primary voltage to the transformer", "High secondary voltage from the transformer", "Low primary voltage to the transformer", "Low secondary voltage from the transformer"],
                correct: 2,
                source: "CORRECTED (Low primary voltage causes humming)"
            },
            {
                id: 222,
                unit: 12,
                question: "When the humidifier motor is wired in series with the humidistat, and transformer the humidifier will?",
                options: ["Not operate", "Operate normally", "Short the primary winding of the transformer", "Short the secondary winding of the transformer"],
                correct: 0,
                source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
            },
            {
                id: 223,
                unit: 12,
                question: "The most common primary and secondary voltage for a transformer used to power a humidifier is?",
                options: ["240 volts to 24 volts", "120 volts to 24 volts", "24 volts to 120 volts", "240 volts to 120 volts"],
                correct: 1,
                source: "CSA Unit 12 - VERIFIED"
            },
        
            // ========================================
            // CSA UNIT 13 - 48 Questions
            // ========================================
            {
                id: 224,
                unit: 13,
                question: "Where shall a manual shut off valve be installed to control the supply of gas to a commercial or industrial type of appliance?",
                options: ["In either the drop or riser as close as possible to the valve train.", "Downstream of all controls on the valve train.", "As close to the outlet of the gas meter as possible.", "Downstream of the pilot take-off line."],
                correct: 0,
                source: "existing"
            },
            {
                id: 225,
                unit: 13,
                question: "A small blue pilot flame indicates:",
                options: ["the orifice is too small.", "there is a lack of air.", "there is excessive draft at the pilot location.", "high gas pressure."],
                correct: 1,
                source: "existing"
            },
            {
                id: 226,
                unit: 13,
                question: "Flame rods (flame rectifiers) utilize:",
                options: ["milliamps.", "millivolts.", "microamps.", "microvolts."],
                correct: 2,
                source: "existing"
            },
            {
                id: 227,
                unit: 13,
                question: "A combination gas valve contains a(n):",
                options: ["appliance regulator, an automatic gas safety shut off valve, a pilot turndown valve.", "manual shut off valve, an automatic gas valve, a pressure regulator.", "test firing valve, an automatic gas valve, an ignition control valve.", "minimum gas pressure safety switch, an automatic gas valve, apressure regulator."],
                correct: 1,
                source: "existing"
            },
            {
                id: 228,
                unit: 13,
                question: "The point where two metals are joined in a thermocouple is called the:",
                options: ["cold junction.", "hot junction.", "fusion junction.", "connection junction."],
                correct: 1,
                source: "existing"
            },
            {
                id: 229,
                unit: 13,
                question: "A thermopile or powerpile generates:",
                options: ["0 to 20 millivolts", "20 to 30 millivolts", "30 to 90 millivolts", "hundreds of millivolts"],
                correct: 3,
                source: "existing"
            },
            {
                id: 230,
                unit: 13,
                question: "How many volts are required to properly operate a hot surface igniter?",
                options: ["24 to 30 mv", "24 to 30 vac", "115 - 125 vac", "190 - 240 vac"],
                correct: 2,
                source: "existing"
            },
            {
                id: 231,
                unit: 13,
                question: "An operating aquastat is which type of control?",
                options: ["normally open", "normally closed", "pressure sensitive", "differential pressure"],
                correct: 0,
                source: "existing"
            },
            {
                id: 232,
                unit: 13,
                question: "In a normal thermocouple application, the expected drop out reading is from:",
                options: ["2 - 4 millivolts", "2 - 4 microamps", "6 - 10 millivolts", "6 - 10 microamps"],
                correct: 0,
                source: "existing"
            },
            {
                id: 233,
                unit: 13,
                question: "An intermittent pilot is present:",
                options: ["only at the instant of the initial call for heat.", "only until the main burner is lit.", "only while the main burner is operating.", "from the time there is a call for heat until the call has ended."],
                correct: 3,
                source: "existing"
            },
            {
                id: 234,
                unit: 13,
                question: "The bypass or minimum burner flame on a direct acting modulating oven control:",
                options: ["prevents the oven temperature from dropping too rapidly.", "prevents the oven temperature from fluctuating excessively.", "maintains a minimum oven temperature.", "acts as a low limit safety."],
                correct: 1,
                source: "existing"
            },
            {
                id: 235,
                unit: 13,
                question: "A customer complains of an unusual noise from the furnace. There is a 24 volt solenoid gas valve working properly, but humming. From the following list, what is the most probable cause?",
                options: ["low voltage", "coil burned out", "dirty contacts in the fan control", "reversed polarity at the gas valve"],
                correct: 3,
                source: "existing"
            },
            {
                id: 236,
                unit: 13,
                question: "Which control will shut the gas flow off in a high efficiency furnace if the inducer motor fails?",
                options: ["Air proving switch", "Roll out switch", "High limit switch", "Ignition switch"],
                correct: 0,
                source: "existing"
            },
            {
                id: 237,
                unit: 13,
                question: "A combination fan-limit control:",
                options: ["brings on the burner and the blower.", "brings on the blower to prepurge, then brings on the burner.", "shuts off the burner and brings on the blower at the same time.", "controls the blower operation and shuts the burner off on overheating."],
                correct: 3,
                source: "existing"
            },
            {
                id: 238,
                unit: 13,
                question: "When drawing schematic/ladder diagrams where should you place limit and operating controls?",
                options: ["To the right of the loads they are operating", "To the left of the loads they are operating", "Either above or below", "All of the above"],
                correct: 1,
                source: "CORRECTED (Controls to left of loads)"
            },
            {
                id: 239,
                unit: 13,
                question: "In order to meet Gas Code requirements, when a pilot fails (goes out), the thermocouple must cool down and de-energize the safety shut-off valve or safety switch within how many seconds?",
                options: ["90 seconds", "10 seconds", "190 seconds", "240 seconds"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 240,
                unit: 13,
                question: "Thermocouples are only approved for use with gas appliances with inputs up to which of the following?",
                options: ["4,000,000 Btu/h", "400,000 Btu/h", "1,000,000 Btu/h", "Any input"],
                correct: 1,
                source: "CORRECTED (400,000 Btu/h max for thermocouples)"
            },
            {
                id: 241,
                unit: 13,
                question: "A normal pilot flame has which of the following characteristics:",
                options: ["It is mostly blue in colour", "It burns steadily", "It envelops 3/8th to 1/2 inch (10 mm to 13 mm) of the thermocouple or powerpile tip", "All of the above"],
                correct: 3,
                source: "CORRECTED (All characteristics)"
            },
            {
                id: 242,
                unit: 13,
                question: "Which of the following shows the potential millivoltage that can be that can be maintained under a load when the thermocouple is powering a coil, usually the magnetic coil of a pilotstat device?",
                options: ["An open-circuit test", "A closed-circuit test", "A drop-out test", "During a thermocouple pilotstat coil test (drop out test)  The coil of the pilotstat should create enough magnetic field to hold the valve open until the millivoltage drops between…"],
                correct: 1,
                source: "CORRECTED (Closed-circuit test)"
            },
            {
                id: 243,
                unit: 13,
                question: "Which of the following choices best describe an operating aquastat that controls the temperature of the water inside the boiler?",
                options: ["SPDT switch normally open that closes on a temperature fall", "SPST switch normally closed that opens on a temperature rise", "SPST switch normally closed that opens on a temperature fall", "DPDT switch normally closed that opens on a temperature fall"],
                correct: 0,
                source: "CSA Unit 13 - VERIFIED (NO closes on fall)"
            },
            {
                id: 244,
                unit: 13,
                question: "Once an aquastat reaches its set point its contacts open and the burner shuts down.  The boiler water will cool several degrees before the contacts close again to bring the burner back on. What is the term used to describe the difference between the \"OFF and ON\" operating temperatures associated with the aquastat?",
                options: ["Anticipator", "Differential", "Set point", "Drift"],
                correct: 1,
                source: "CORRECTED (Differential)"
            },
            {
                id: 245,
                unit: 13,
                question: "A thermocouple uses the combined effects of temperature change and electricity. It consists of a bimetallic strip joined at one end.  What is this joined end called?",
                options: ["Cold Junction", "Hot  Junction", "Millivolt Junction", "Micro amp Junction"],
                correct: 1,
                source: "CORRECTED (Hot junction)"
            },
            {
                id: 246,
                unit: 13,
                question: "How should a thermocouple combustion safety control be connected to a gas valve?",
                options: ["Finger tight", "¾ turn past finger tight with wrench", "Torque to .25 ft. Lbs", "Finger tight plus ¼ turn with wrench"],
                correct: 3,
                source: "CORRECTED (Finger tight + 1/4 turn)"
            },
            {
                id: 247,
                unit: 13,
                question: "A high-limit aquastat is similar to the operating aquastat but is adjusted to a higher water temperature.  It serves as a backup safety switch in case the operating aquastat fails.  What would be a common setting for a setting for a high-limit aquastat?",
                options: ["180 °F  (82°C)", "200°F (93°C)", "160 °F  (72°C)", "300 °F  (148°C)"],
                correct: 1,
                source: "CORRECTED (200°F typical high limit)"
            },
            {
                id: 248,
                unit: 13,
                question: "The amount of current conducted through the flame is dependent on the relative size of the flame rods.  In this system, the ground electrode (usualy the burner head) is much larger than the flame electrode.  To ensure adequate flame rectification, a minimum ratio between grounding area and the flame rod must be maintained.  What is this minimum ratio?",
                options: ["1: 1", "2 : 1", "3 : 1", "4 : 1"],
                correct: 3,
                source: "CORRECTED (4:1 minimum ratio)"
            },
            {
                id: 249,
                unit: 13,
                question: "The time permitted to establish ignition is known as which of the following?",
                options: ["Flame signal Resistance", "Interpurge", "Trial for ignition", "Lock out"],
                correct: 2,
                source: "CORRECTED (Trial for ignition)"
            },
            {
                id: 250,
                unit: 13,
                question: "Which of the following defines a pilot that is automatically lighted each time there is a call for heat and that burns during the entire period that the main burner is firing?",
                options: ["Interrupted pilot", "Intermittent pilot", "Expanding pilot", "Continuous pilot"],
                correct: 1,
                source: "CORRECTED (Intermittent pilot)"
            },
            {
                id: 251,
                unit: 13,
                question: "For very high temperature sensing control elements such as pilot safety controls, what must be used in the capillary tube?",
                options: ["Light oil", "Mercury", "Water", "Hydraulic fluid"],
                correct: 1,
                source: "CORRECTED (Mercury for high temperature)"
            },
            {
                id: 252,
                unit: 13,
                question: "If an operating control is set for a narrow differential, what would be the effect on the temperature control and burner cycles?",
                options: ["There would be close temperature control and long on cycles", "There would be close temperature control and short on cycles", "There would be wide temperature control and long on cycles", "There would be wide temperature control and short on cycles"],
                correct: 1,
                source: "CORRECTED (Close control, short cycles)"
            },
            {
                id: 253,
                unit: 13,
                question: "A combination gas control valve includes:",
                options: ["A manual shut-off valve", "An automatic gas valve", "A pressure regulator", "All of the above"],
                correct: 3,
                source: "CSA Unit 13 - VERIFIED"
            },
            {
                id: 254,
                unit: 13,
                question: "What function does the minimum burner flame have on a direct acting modulating oven control?",
                options: ["It prevents rapid cooling of the oven temperature", "It prevents excess oven temperature fluctuation", "It makes perfect pies", "It maintains a minimum oven temperature"],
                correct: 1,
                source: "CSA Unit 13 - VERIFIED"
            },
            {
                id: 255,
                unit: 13,
                question: "The spark on a spark ignition dryer is de-energized by:",
                options: ["Thermocouple", "A main burner switch", "A flame switch", "A thermo-meter"],
                correct: 2,
                source: "CORRECTED (Flame switch)"
            },
            {
                id: 256,
                unit: 13,
                question: "A range burner with a control valve located at the rear of the range shall not be installed unless:",
                options: ["The  valve is readily accessible", "The valve is readily inaccessible", "The valve is rated for excessive temperatures", "The valve is of the lubricated plug type"],
                correct: 0,
                source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
            },
            {
                id: 257,
                unit: 13,
                question: "On a water heater service call for pilot outage what action would you take if you measured a thermocouple open circuit reading of 30 mv, a closed circuit reading of 15mv and a drop \tout reading of 2mv?",
                options: ["Replace the water heater", "Replace the gas valve", "Check for down drafts or room drafts", "Replace the thermocouple"],
                correct: 2,
                source: "CORRECTED (Check for drafts - readings are good)"
            },
            {
                id: 258,
                unit: 13,
                question: "What is a low limit switch used for on a combo system?",
                options: ["A pump control", "A thermostat", "To ensure a constant supply of domestic hot water", "As the on/off switch"],
                correct: 2,
                source: "CORRECTED (Ensures DHW supply)"
            },
            {
                id: 259,
                unit: 13,
                question: "What is the function of a high limit switch on a water heater?",
                options: ["It sets the temperature for the water in the tank.", "It maintains the inlet water temperature to the tank.", "It allows for the water in the tank to mix.", "It limits the temperature of the water in the tank."],
                correct: 3,
                source: "CORRECTED (Limits tank temperature)"
            },
            {
                id: 260,
                unit: 13,
                question: "Water heater gas controls are generally set to which of the following operating temperatures?",
                options: ["110 deg F", "120 deg F", "130 deg F", "200 deg F"],
                correct: 1,
                source: "CORRECTED (120°F typical setting)"
            },
            {
                id: 261,
                unit: 13,
                question: "Which of the following will de-energize the main burner if the operating control on a water heater fails?",
                options: ["Low limit", "T&P valve", "High limit (ECO)", "Flow switch"],
                correct: 2,
                source: "CSA Unit 13 - VERIFIED"
            },
            {
                id: 262,
                unit: 13,
                question: "What types of gas valves can be used to control the operation of room heaters?",
                options: ["Single-stage", "Two-stage", "Step-modulating", "All of the above"],
                correct: 3,
                source: "CORRECTED"
            },
            {
                id: 263,
                unit: 13,
                question: "A high limit control on a gravity air furnace has a maximum setting of what temperature?",
                options: ["125°F", "250°F", "350°F", "400°F"],
                correct: 1,
                source: "CORRECTED (250°F max for gravity)"
            },
            {
                id: 264,
                unit: 13,
                question: "When installed in an attic space, what shall be provided to the control side of a horizontal furnace?",
                options: ["A permanent substantial walkway", "A dedicated 120 volt supply", "Adequate insulation", "None of the above"],
                correct: 0,
                source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
            },
            {
                id: 265,
                unit: 13,
                question: "A leak limiting orifice:",
                options: ["Is used in appliance regulators", "Will limit the escape of gas leakage if the diaphragm ruptures", "Is not permitted", "Both A and B"],
                correct: 3,
                source: "CORRECTED (Both A and B)"
            },
            {
                id: 266,
                unit: 13,
                question: "If you have appliances with draft control devices and appliances without draft control devices in a structure or enclosure that is not  air tight (neither constructed as described in Clause 8.2.1 (a) nor complies with 8.2.1 (b) what tables are used to size air supply openings to the outdoors?",
                options: ["8.1 using total input of only appliances having draft control or 8.2 using total input of all appliances", "8.3 using total input of only appliances having draft control or 8.4 using total input of all appliances", "Any of the above", "None of the above"],
                correct: 1,
                source: "CORRECTED (Tables 8.3/8.4 for non-airtight)"
            },
            {
                id: 267,
                unit: 13,
                question: "When the hot junction of a thermocouple is heated by the pilot burner, the thermocouple generates a voltage to power which component in the safety shut-off gas valve?",
                options: ["The electromagnet in the pilotstat", "The main gas valve", "The auxiliary gas valve", "All of the above"],
                correct: 0,
                source: "Gas Tech II - TSSA Practice Exam # 2 - Answer Key.docx"
            },
            {
                id: 268,
                unit: 13,
                question: "What is the function of a typical Honeywell fan/limit control switch such as the L4064?",
                options: ["They provide high temperature limit control of the burner and plenum temperature control of the air circulating fan motor.", "They provide high temperature limit control of the burner only", "They provide plenum temperature control of the air circulating fan motor only", "None of the above"],
                correct: 0,
                source: "Gas Tech II - TSSA Practice Exam # 2 - Answer Key.docx"
            },
            {
                id: 269,
                unit: 13,
                question: "If you have appliances with draft control devices and appliances without draft control devices in an air tight structure or enclosure, (equivalent leakage area of 0.05 m2 at a differential of 10 Pa) what tables are used to size air supply openings to the outdoors?",
                options: ["8.1- using total input of only appliances having draft control or 8.2 - using total input of all appliances", "8.3 - using total input of only appliances having draft control or 8.4 - using total input of all appliances", "Any of these tables", "None of the above"],
                correct: 0,
                source: "CORRECTED (Tables 8.1/8.2 for airtight)"
            },
            {
                id: 270,
                unit: 13,
                question: "The fan control will perform what purpose in a furnace?",
                options: ["Start the fan, shut off the gas valve if overtemperature occurs", "Start the fan, shut off the fan", "Shut off the fan, shut off the gas valve", "Start the fan, shut off the gas valve if overpressure occurs"],
                correct: 1,
                source: "CORRECTED (Start fan, shut off fan)"
            },
            {
                id: 271,
                unit: 13,
                question: "If the ventor motor fails on a high efficiency furnace, which safety control will ensure the unit fails to a safe condition?",
                options: ["High limit", "Flame rod", "Roll out switch", "Air proving switch"],
                correct: 3,
                source: "CSA Unit 13 - VERIFIED"
            },
        
            // ========================================
            // CSA UNIT 14 - 62 Questions
            // ========================================
            {
                id: 272,
                unit: 14,
                question: "The instrument used to perform a passive depressurization test is a:",
                options: ["draft gauge.", "air gauge.", "mercury gauge.", "magnehelic gauge."],
                correct: 3,
                source: "existing"
            },
            {
                id: 273,
                unit: 14,
                question: "Which of the following heating systems would be expected to cause problems due to the \\",
                options: ["A direct vent furnace.", "A conventional vent type boiler.", "A forced air furnace with no return air openings in the furnace room.", "A forced air furnace with a return air opening in the furnace room."],
                correct: 3,
                source: "existing"
            },
            {
                id: 274,
                unit: 14,
                question: "A poorly insulated building could result in:",
                options: ["insufficient building air supply.", "excessive moisture in the building.", "increased fuel consumption.", "decreased fuel costs."],
                correct: 2,
                source: "existing"
            },
            {
                id: 275,
                unit: 14,
                question: "To ensure that negative building pressure never causes pressure-induced backdrafting:",
                options: ["never operate the exhaust fans when the appliances are operating.", "open a window when the appliances are operating.", "use sealed combustion, direct vent appliances.", "use a draft inducer on all wood fireplaces."],
                correct: 2,
                source: "existing"
            },
            {
                id: 276,
                unit: 14,
                question: "The key components of a building as a system are:",
                options: ["the building envelope and the occupants.", "the building envelope, mechanical systems, occupants, and the internal environment.", "the building envelope, external environment, mechanical systems, and the occupants.", "the building envelope, mechanical systems, external environment, and the building structure."],
                correct: 2,
                source: "CORRECTED (Envelope, environment, mechanical, occupants)"
            },
            {
                id: 277,
                unit: 14,
                question: "The \\",
                options: ["wind.", "the heating appliance.", "the mechanical ventilation system.", "the difference in temperature and density of indoor air and outdoor air."],
                correct: 3,
                source: "existing"
            },
            {
                id: 278,
                unit: 14,
                question: "What is the maximum natural gas pressure which can be supplied to a mechanical room located on the roof of a commercial building?",
                options: ["2 psig    (35 kPa)", "5 psig    (14 kPa)", "20 psig   (140 kPa)", "65 psig   (450 kPa)"],
                correct: 2,
                source: "existing"
            },
            {
                id: 279,
                unit: 14,
                question: "How many cylinders, whether empty or full and not in use, may be stored inside a building under construction?",
                options: ["0", "2", "3", "5"],
                correct: 0,
                source: "existing"
            },
            {
                id: 280,
                unit: 14,
                question: "A 250,000 Btuh outdoor pool heater vent shall terminate from a building opening not less than:",
                options: ["12 inches (300 mm)", "36 inches (900 mm)", "6 feet (1.8 m)", "10 feet (3 m)"],
                correct: 3,
                source: "existing"
            },
            {
                id: 281,
                unit: 14,
                question: "In a particular installation, the required air supply opening is 50 square inches. When using a grill rated at 76% free area, what is the rough opening?",
                options: ["37.5 square inches", "40 square inches", "62.5 square inches", "66.6 square inches"],
                correct: 3,
                source: "existing"
            },
            {
                id: 282,
                unit: 14,
                question: "Ventilation air openings for gas appliances should be located:",
                options: ["at the lowest possible point communicating with outdoors.", "at the highest practical point communicating with outdoors.", "on the same horizontal plane as the combustion air opening.", "at or above the level of the burner."],
                correct: 1,
                source: "existing"
            },
            {
                id: 283,
                unit: 14,
                question: "An appliance vent shall terminate from any building mechanical air inlet by at least:",
                options: ["1 foot (300 mm)", "3 feet (900 mm)", "6 feet (1800 mm)", "10 feet (3 m)"],
                correct: 2,
                source: "existing"
            },
            {
                id: 284,
                unit: 14,
                question: "T  F  The smallest dimension of a combustion air supply duct must not be less than 3 inches.",
                options: ["True", "False"],
                correct: 0,
                source: "existing"
            },
            {
                id: 285,
                unit: 14,
                question: "Flue and Ventilation effect in a building is the result of the infiltration of outdoor air into the building to replace which of the following?",
                options: ["Air which is exhausted from appliance vents and exhaust devices", "Heat that is lost through the walls", "Air which infiltrates from vents and exhaust devices", "Positive pressure in the building"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 286,
                unit: 14,
                question: "Air infiltration levels in a building can be affected by which of the following?",
                options: ["double layering the moisture barrier", "the installation of electric baseboard heating", "natural draft appliances", "direct vent appliances"],
                correct: 2,
                source: "CORRECTED (Natural draft appliances affect infiltration)"
            },
            {
                id: 287,
                unit: 14,
                question: "The windward side of the building:",
                options: ["is always on the north or west side of the building", "is always the south or east side of the building", "will normally experience a positive pressure", "will normally experience a negative pressure"],
                correct: 2,
                source: "CSA Unit 14 - VERIFIED (Positive pressure)"
            },
            {
                id: 288,
                unit: 14,
                question: "The building skin's main purpose is to what?",
                options: ["protect the material in the envelope", "re-radiate the suns energy back into the atmosphere", "increase the static pressure in the envelope", "restrict the movement of moisture out of the building"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 289,
                unit: 14,
                question: "Moisture build up in a building is directly related to which of the following?",
                options: ["the lack of combustion air", "the normal usage by the occupants", "the lack of a proper vapour barrier", "the spillage of combustion products from direct vent appliances"],
                correct: 1,
                source: "CORRECTED (Normal occupant usage)"
            },
            {
                id: 290,
                unit: 14,
                question: "The prime component of a building as a system is which of the following?",
                options: ["the mechanical system", "the building envelope", "the external environment", "all of the above"],
                correct: 1,
                source: "CORRECTED (Building envelope is prime component)"
            },
            {
                id: 291,
                unit: 14,
                question: "Occupant usage in a building can cause:",
                options: ["increased relative humidity", "decreased relative humidity", "stable relative humidity", "radon gas levels to increase"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 292,
                unit: 14,
                question: "The minimum amount of ventilation air required for a master bedroom is:",
                options: ["10 L/s = 20 cfm", "15 L/s = 30 cfm", "20 L/s = 40 cfm", "25 L/s = 50 cfm"],
                correct: 0,
                source: "CSA Unit 14 - VERIFIED"
            },
            {
                id: 293,
                unit: 14,
                question: "A lack of makeup air in a building can be the result of:",
                options: ["an under-fired appliance", "loose building construction", "negative pressure in the building", "improper insulating techniques"],
                correct: 2,
                source: "CORRECTED (Negative pressure)"
            },
            {
                id: 294,
                unit: 14,
                question: "Building codes now require that all new homes are constructed with:",
                options: ["pink fiber glass insulation", "air purification systems", "category 4 combustion appliances", "mechanical ventilation systems"],
                correct: 3,
                source: "CSA Unit 14 - VERIFIED"
            },
            {
                id: 295,
                unit: 14,
                question: "Modern building contractors normally build using:",
                options: ["steel beam construction", "post and beam", "platform construction", "balloon construction"],
                correct: 2,
                source: "CORRECTED (Platform construction)"
            },
            {
                id: 296,
                unit: 14,
                question: "Heat loss in a residential building is greatest through:",
                options: ["walls", "floors", "sills", "doors"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 297,
                unit: 14,
                question: "Ventilation air brought into a building in winter will:",
                options: ["increase the relative humidity in the air", "decrease relative humidity in the air", "stabilize relative humidity in the air", "increase the moisture levels in the air"],
                correct: 1,
                source: "CORRECTED (Decrease RH)"
            },
            {
                id: 298,
                unit: 14,
                question: "Combustion air provided from inside the building is replaced by:",
                options: ["infiltration air from outside", "filtered air from inside the building", "exfiltration air leaving the building", "air from the kitchen area"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            {
                id: 299,
                unit: 14,
                question: "Negative pressure in a building will cause problems for draft hood appliances in that:",
                options: ["it may cause an updraft condition", "it may cause an increase in the flue gas temperature", "it may cause a downdraft condition", "it may cause a decrease in the flue gas temperature"],
                correct: 2,
                source: "CORRECTED (Downdraft/spillage)"
            },
            {
                id: 300,
                unit: 14,
                question: "The minimum aperture size of a combustion air inlet screen is:",
                options: [".25  inch", ".5  inch", ".75  inch", "1 inch"],
                correct: 0,
                source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
            },
            // ========================================
// CSA UNIT 14 (continued) - Questions 301-333
// ========================================
{
    id: 301,
    unit: 14,
    question: "The code requires that a mechanical combustion air intake:",
    options: ["have a manually operated damper", "have a fixed opened damper", "be interlocked with the appliance gas valve", "be an integral part of the appliance fan system"],
    correct: 2,
    source: "CORRECTED (Must be interlocked with gas valve)"
},
{
    id: 302,
    unit: 14,
    question: "The \"stack effect\" experienced in buildings can be limited by?",
    options: ["Installing an exhaust fan in the upper floors", "Sealing the lower part of the building envelope", "Sealing the upper part of the building envelope", "Installing an exhaust fan in the lower floors"],
    correct: 2,
    source: "CORRECTED (Seal upper envelope to reduce stack effect)"
},
{
    id: 303,
    unit: 14,
    question: "Fans used to provide combustion air must be interlocked with which of the following?",
    options: ["Gas valve", "Operating control", "Limit switch", "None of the above"],
    correct: 0,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 304,
    unit: 14,
    question: "What causes \"stack effect\"?",
    options: ["The difference between the indoor and outdoor temperature", "Wind", "Appliances", "Ventilation system"],
    correct: 0,
    source: "CSA Unit 14 - VERIFIED"
},
{
    id: 305,
    unit: 14,
    question: "Outdoor air supply to a single water heater is not required for a input of:",
    options: ["40,000 BTUH or less", "50,000 BTUH or less", "60,000 BTUH or less", "70,000 BTUH or less"],
    correct: 0,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 306,
    unit: 14,
    question: "Air supply inlet from outdoor shall be located not less than:",
    options: ["3 inches above grade level", "6 inches above grade level", "12 inches above grade level", "18 inches above grade level"],
    correct: 2,
    source: "CORRECTED (12 inches above grade)"
},
{
    id: 307,
    unit: 14,
    question: "An increase in the excess air supply will cause what?",
    options: ["A decrease in thermostat cycling", "An increase in the stack temperature", "An increase in carbon dioxide levels", "A decrease in the stack temperature"],
    correct: 1,
    source: "CORRECTED (Excess air increases stack temp)"
},
{
    id: 308,
    unit: 14,
    question: "An increase in the excess air supply will cause which of the following?",
    options: ["Increase the amount of high limit cycling", "Increase the carbon dioxide levels", "Decrease the carbon dioxide levels", "Decrease the effectiveness of the high limit"],
    correct: 2,
    source: "CORRECTED (Excess air decreases CO2)"
},
{
    id: 309,
    unit: 14,
    question: "When is an outdoor air supply required for a forced warm furnace?",
    options: ["On every installation after 1988", "On every installation with air leakage less than 78 inches at a differential pressure of 0.00145 psig", "On every installation with air leakage greater than 78 inches at a differential pressure of 0.00145 psig", "Only if the customer pays extra for it"],
    correct: 1,
    source: "CORRECTED (Required when building is tight - leakage <0.05 m²)"
},
{
    id: 310,
    unit: 14,
    question: "Proper air circulation in a building will help prevent:",
    options: ["Ionization stratification", "Humidity stratification", "Temperature stratification", "Sound stratification"],
    correct: 2,
    source: "CORRECTED (Temperature stratification)"
},
{
    id: 311,
    unit: 14,
    question: "If condensation forms on windows inside a building, you should:",
    options: ["Turn the thermostat down", "Turn off the appliance", "Decrease humidity setting", "Increase humidity setting"],
    correct: 2,
    source: "CORRECTED (Decrease humidity)"
},
{
    id: 312,
    unit: 14,
    question: "With respect to buildings, what must a gas technician understand?",
    options: ["They must understand heat loss related to building materials", "They must understand agriculture", "It is necessary to understand step height", "They need to be aware of concrete thickness"],
    correct: 0,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 313,
    unit: 14,
    question: "Why does heat pass through a wall of a building?",
    options: ["Temperature difference", "Water is heavier than air", "Hot air is lighter than cold air", "It is the cold air that passes through the wall"],
    correct: 0,
    source: "CSA Unit 14 - VERIFIED"
},
{
    id: 314,
    unit: 14,
    question: "How many cubic feet of combustion air is required for perfect combustion of one cubic foot of propane gas?",
    options: ["10 cubic feet (0.28 m3)", "16 cubic feet (0.45 m3)", "25 cubic feet (0.71 m3)", "32 cubic feet (0.91 m3)"],
    correct: 2,
    source: "CORRECTED (25 cu ft per cu ft propane)"
},
{
    id: 315,
    unit: 14,
    question: "Other than central boiler or mechanical room what is the maximum pressure of natural gas in commercial buildings?",
    options: ["5 psig", "20 psig", "65 psig", "25 psig"],
    correct: 0,
    source: "G2 TSSA Practice Exam #6  2023 - Answer Key 2.docx"
},
{
    id: 316,
    unit: 14,
    question: "According to clause 8.2.1 what would be considered the maximum negative building pressure that a draft hood equipped appliance could be subjected to?",
    options: ["-10 Pa", "-15 Pa", "-20 Pa", "-4 Pa"],
    correct: 2,
    source: "CORRECTED (-20 Pa maximum per 8.2.1)"
},
{
    id: 317,
    unit: 14,
    question: "What would be the required size of air supply opening for a single 50,000 Btu/h water heater where there are no other appliances requiring an air supply?",
    options: ["7", "0", "4", "40"],
    correct: 1,
    source: "CORRECTED (0 - not required for ≤40,000 Btu/h single water heater, but >40k requires supply)"
},
{
    id: 318,
    unit: 14,
    question: "A new building with tight construction, close fitting windows, and doors, and a continuous vapour barrier contains drafthood equipped appliances with total inputs of 400,000 Btu/h . - What would be the required size of outdoor air supply opening?",
    options: ["25 sq in", "58 sq in", "54 sq in", "0 sq in"],
    correct: 1,
    source: "CORRECTED (Table 8.1 or 8.2 for tight building, 400k Btu/h = ~58 sq in)"
},
{
    id: 319,
    unit: 14,
    question: "Where the total input of appliances exceed 400,000 Btu/h what clause is used in the B 149.1 Code to size outdoor air supply?",
    options: ["Clause 8.2", "Clause 8.3", "Clause 8.4", "None of the above"],
    correct: 1,
    source: "CORRECTED (8.3 for >400k Btu/h)"
},
{
    id: 320,
    unit: 14,
    question: "A boiler room contains natural draft (draft hood equipped) appliances with a total input 1,500,000 Btu/h. What size should the air supply opening be?",
    options: ["180 sq in", "143 sq in", "300 sq in", "18 sq in"],
    correct: 0,
    source: "CORRECTED (Table 8.3: 1.5M Btu/h = ~180 sq in)"
},
{
    id: 321,
    unit: 14,
    question: "Building with improper insulation levels could contribute to which of the following?",
    options: ["decrease moisture levels in the building", "increased fuel costs for the building", "a reduced building air supply", "a decrease in fuel costs for the building"],
    correct: 1,
    source: "CORRECTED (Increased fuel costs)"
},
{
    id: 322,
    unit: 14,
    question: "The maximum gas pressure allowed in an assembly building is:",
    options: ["2 psig", "5psig", "20 psig", "66psig"],
    correct: 0,
    source: "Gas Tech II  - TSSA Practice Exam #1 - Answer Key.docx"
},
{
    id: 323,
    unit: 14,
    question: "What is the minimum distance that a vent from an appliance with an input of 110,000 btuh must be from a non mechanical air supply?",
    options: ["1 ft.", "2 ft.", "3 ft", "6 ft."],
    correct: 2,
    source: "CORRECTED (3 ft from non-mechanical air supply)"
},
{
    id: 324,
    unit: 14,
    question: "What does a depressurization test determine?",
    options: ["The potential for pressure-induced backdrafting.", "The required amount of air changes", "The amount of heat loss for appliance sizing", "None of the above"],
    correct: 0,
    source: "Gas Tech II - TSSA Practice Exam # 2 - Answer Key.docx"
},
{
    id: 325,
    unit: 14,
    question: "What tables in the B149.1 Code are used to size air supply to an enclosure or structure that has an equivalent leakage area of 0.05 m2 at a differential of 10 Pa?",
    options: ["Table 8.1 - appliances having draft control or Table 8.2 - appliances not having draft control", "Table 8.3 - appliances having draft control or Table 8.4 - appliances not having draft control", "Any of these tables", "None of the above"],
    correct: 0,
    source: "CORRECTED (0.05 m² = tight/airtight, use Tables 8.1/8.2)"
},
{
    id: 326,
    unit: 14,
    question: "What tables in the B149.1 Code are used to size air supply to an enclosure or structure that complies with clause 8.2.1 (a) or (b)?",
    options: ["Table 8.1 - appliances having draft control or Table 8.2 - appliances not having draft control", "Table 8.3 - appliances having draft control or Table 8.4- appliances not having draft control", "Any of these tables", "None of the above"],
    correct: 0,
    source: "Gas Tech II - TSSA Practice Exam # 2 - Answer Key.docx"
},
{
    id: 327,
    unit: 14,
    question: "An appliance with a draft hood and an input of 100,000 Btu/h is installed in a building that has an equivalent leakage area of 0.05 m2 at a differential of 10 Pa -  What is the outdoor air supply opening required?",
    options: ["7 sq in", "11 sq in", "14 sq in", "18 sq in."],
    correct: 0,
    source: "CORRECTED (Table 8.1: 100k Btu/h = 7 sq in)"
},
{
    id: 328,
    unit: 14,
    question: "According to the B149.1 Code, Clause 8.3.2, what would be the smallest permitted dimension for an air supply duct?",
    options: ["4 inches", "6 inches", "3 inches", "9  inches"],
    correct: 2,
    source: "CORRECTED (3 inches minimum dimension)"
},
{
    id: 329,
    unit: 14,
    question: "What tables in the B149.1 Code are used to size an outdoor air supply to an enclosure or structure that is not air tight? (neither constructed as described in Clause 8.2.1 (a) nor complies with 8.2.1 (b)?",
    options: ["Table 8.1 - appliances having draft control or Table 8.2 - appliances not having draft control", "Table 8.3 - appliances having draft control or Table 8.4- appliances not having draft control", "Any of these tables", "None of the above"],
    correct: 1,
    source: "CORRECTED (Not airtight = Tables 8.3/8.4)"
},
{
    id: 330,
    unit: 14,
    question: "A ventilation air inlet into an enclosure containing category one appliances must be:",
    options: ["located between 6\" - 18\" from the floor", "located as close to the ceiling as practical", "located mid - point between any two appliances", "not required"],
    correct: 1,
    source: "CORRECTED (High location for ventilation)"
},
{
    id: 331,
    unit: 14,
    question: "A ventilation air inlet into an enclosure containing direct vent appliances must be:",
    options: ["located between 6\" - 18\" from the floor", "located as close to the ceiling as practical", "located mid - point between any two appliances", "is not required"],
    correct: 3,
    source: "CORRECTED (Not required for direct vent)"
},
{
    id: 332,
    unit: 14,
    question: "You have installed 3 draft hood equipped boilers in an enclosed boiler room.  Each Boiler has an input of 500,000 Btu/h. What would be the size of the required air supply opening?",
    options: ["179 sq in.", "215 sq in", "107 sq in", "394 sq in"],
    correct: 0,
    source: "CORRECTED (Table 8.3: 1.5M Btu/h total = ~179 sq in)"
},
{
    id: 333,
    unit: 14,
    question: "If a mechanical fan is used for combustion air supply it must be interlocked with?",
    options: ["The high limit switch", "The air proving switch", "The roll out switch", "The gas valve"],
    correct: 3,
    source: "CORRECTED (Interlocked with gas valve)"
},

// ========================================
// CSA UNIT 15 - 55 Questions (334-388)
// ========================================
{
    id: 334,
    unit: 15,
    question: "How far should a dryer moisture exhaust duct terminate from a service regulator with limited relief of 50 scfh or less?",
    options: ["1 ft (0.3 m)", "2 ft (0.6 m)", "3 ft (1 m)", "10 ft (3 m)"],
    correct: 2,
    source: "existing"
},
{
    id: 335,
    unit: 15,
    question: "How long may a corrugated flexible connector be when installed on a range?",
    options: ["2 feet", "6 feet", "8 feet", "no maximum"],
    correct: 1,
    source: "existing"
},
{
    id: 336,
    unit: 15,
    question: "What minimum clearance is required from the sides of a domestic clothes dryer to combustible material unless otherwise approved?",
    options: ["3 inches  (7.5 cm)", "6 inches  (15 cm)", "9 inches  (22.5 cm)", "12 inches  (30 cm)"],
    correct: 1,
    source: "CSA Unit 15 - VERIFIED"
},
{
    id: 337,
    unit: 15,
    question: "A therm-o-disc operating the door locking mechanism in a self-cleaning oven activates at:",
    options: ["400˚F  (204˚C)", "650˚F  (340˚C)", "800˚F  (425˚C)", "900˚F  (480˚C)"],
    correct: 1,
    source: "existing"
},
{
    id: 338,
    unit: 15,
    question: "Moisture exhaust duct on a residential dryer shall be joined with:",
    options: ["wire.", "duct tape.", "glue.", "sheet metal screws."],
    correct: 1,
    source: "CORRECTED (Cloth mesh duct tape)"
},
{
    id: 339,
    unit: 15,
    question: "Which device shuts off the spark igniter in a spark ignition dryer after proper ignition?",
    options: ["spark sensor", "ignition sensor", "limit switch", "main burner switch"],
    correct: 0,
    source: "existing"
},
{
    id: 340,
    unit: 15,
    question: "When does a gas dryer have to be vented outdoors?",
    options: ["Always", "Never", "Only in retrofit situations", "Only when instructed by the manufacturer"],
    correct: 0,
    source: "existing"
},
{
    id: 341,
    unit: 15,
    question: "A metal moisture exhaust duct from a commercial dryer shall not terminate outdoors less than what distance from a service regulator vent?",
    options: ["3 ft. (.9 m)", "5 ft. (1.5 m)", "6 ft. (1.8 m)", "10 ft. (3 m)"],
    correct: 3,
    source: "existing"
},
{
    id: 342,
    unit: 15,
    question: "A humidistat is typically set at which of the following ranges during winter months?",
    options: ["5% – 15%", "20% – 30%", "40% – 50%", "60% – 80%"],
    correct: 1,
    source: "existing"
},
{
    id: 343,
    unit: 15,
    question: "When pressure testing a gas line before the appliances are connected, what are the calibration increments on a test pressure gauge required to be?",
    options: ["1\" wc.", "7\"wc.", "1psi.", "2psi."],
    correct: 3,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 344,
    unit: 15,
    question: "Draft hood type gas fired appliances are susceptible to:",
    options: ["over firing during peak periods", "flue spillage", "excessive temperature rise across the plenum", "under firing during peak periods"],
    correct: 1,
    source: "CORRECTED (Flue spillage from negative pressure)"
},
{
    id: 345,
    unit: 15,
    question: "If the manifold pressure is not set properly, the appliance may:",
    options: ["Produce soot and carbon monoxide", "Operate less efficiency", "Overheat", "All  the above"],
    correct: 3,
    source: "CORRECTED (All of the above)"
},
{
    id: 346,
    unit: 15,
    question: "A domestic gas dryer exhaust duct must be?",
    options: ["Made of non combustible material", "Located 6'from a regulator vent", "Located 10' from a regulator vent", "Made secure using three sheet metal screws"],
    correct: 0,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 347,
    unit: 15,
    question: "A draft hood should not be used on an appliance that:",
    options: ["Has a positive over fire draft", "Has a induced draft", "Has no draft at all", "Both A& B"],
    correct: 3,
    source: "CORRECTED (Both positive overfire and induced draft)"
},
{
    id: 348,
    unit: 15,
    question: "A draft hood forming part of an appliance shall be installed:",
    options: ["Without alteration", "With minor alteration", "To reduce clearance to combustibles", "Both A& B"],
    correct: 0,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 349,
    unit: 15,
    question: "Sections of moisture exhaust duct on a dryer are held together using:",
    options: ["Locking bands", "Duct tape.", "Metal screws.", "Wire mesh."],
    correct: 1,
    source: "CORRECTED (Cloth mesh duct tape)"
},
{
    id: 350,
    unit: 15,
    question: "A moisture exhaust duct on a residential dryer and a service regulator must be a minimum distance of:",
    options: ["36 inches apart", "12 inches apart", "48 inches apart", "24 inches apart"],
    correct: 0,
    source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
},
{
    id: 351,
    unit: 15,
    question: "Gas dryers are required to be vented:",
    options: ["Through a hepa filter", "To the outdoors", "To a filtered container outdoors", "To  a heat recovery ventilation unit"],
    correct: 1,
    source: "CORRECTED (To the outdoors)"
},
{
    id: 352,
    unit: 15,
    question: "A pendant type gas lamp requires a side clearance from combustibles of:",
    options: ["12 inches", "0 inches", "5 inches", "18 inches"],
    correct: 2,
    source: "CORRECTED (5 inches all sides for pendant)"
},
{
    id: 353,
    unit: 15,
    question: "The minimum top clearance from combustibles for a domestic gas range is?",
    options: ["24 inches", "30 inches", "36 inches", "48 inches"],
    correct: 1,
    source: "CORRECTED (30 in unless protected)"
},
{
    id: 354,
    unit: 15,
    question: "At what temperature does a self-cleaning range activate the door lock switch?",
    options: ["212 deg. F.", "450 deg. F.", "650 deg. F.", "900 deg. F."],
    correct: 2,
    source: "CSA Unit 15 - VERIFIED"
},
{
    id: 355,
    unit: 15,
    question: "The purpose of a mantle on a gas lamp is to:",
    options: ["Change a blue flame to a luminous flame", "Act as a manifold device", "Protect the lighter mechanism", "Ignite the air/gas mixture"],
    correct: 0,
    source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
},
{
    id: 356,
    unit: 15,
    question: "The maximum length of a corrugated metal connector for a gas range is:",
    options: ["5 feet", "8 feet", "6 feet", "24 inches"],
    correct: 2,
    source: "CORRECTED (6 feet max)"
},
{
    id: 357,
    unit: 15,
    question: "A dryer motor switches from start to run mode utilizing what?",
    options: ["Capacitor", "Centrifugal switch", "Low limit switch", "Thermostat"],
    correct: 1,
    source: "CSA Unit 15 - VERIFIED"
},
{
    id: 358,
    unit: 15,
    question: "What is the maximum length of an approved hose for a gas fired barbecue?",
    options: ["Two feet.", "Any length.", "Thirty Feet.", "For standing pilot, three feet, for piezo ignited, six Feet."],
    correct: 3,
    source: "CORRECTED (3 ft standing pilot, 6 ft piezo)"
},
{
    id: 359,
    unit: 15,
    question: "During the lighting of a barbecue what position should the lid be in?",
    options: ["Closed", "Open", "Either A or B", "None of the above"],
    correct: 1,
    source: "CORRECTED (Always open lid when lighting)"
},
{
    id: 360,
    unit: 15,
    question: "Each season before a barbecue is used, what must be done?",
    options: ["Lines must be isolated and pressure tested - 15 minutes at 15 psig", "A visual inspection must be conducted to ensure that all piping and tubing is sound and that there are no visible faults", "A visual inspection must be conducted to ensure that burner primary air openings are free of insects or debris", "Both B and C"],
    correct: 3,
    source: "CORRECTED (Both B and C - visual inspection)"
},
{
    id: 361,
    unit: 15,
    question: "What could cause insufficient drying in a domestic clothes dryer, even if the lint screen is kept clean?",
    options: ["Blocked vent", "Defective drum seal", "Blocked air flow in dryer", "Dryer firing below rated input"],
    correct: 0,
    source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
},
{
    id: 362,
    unit: 15,
    question: "How long should a gas range operate before calibrating the oven temperature control?",
    options: ["15-20 minutes", "5-10", "50 minutes", "30-45 minutes"],
    correct: 0,
    source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
},
{
    id: 363,
    unit: 15,
    question: "Excluding the listed exceptions in the Code, what must every appliance be connected to?",
    options: ["Type C vent", "Type B Vent", "An effective chimney or vent", "Heat resistant PVC venting"],
    correct: 2,
    source: "CORRECTED (An effective chimney or vent)"
},
{
    id: 364,
    unit: 15,
    question: "What are the flame characteristics of a decorative appliance?",
    options: ["Stable blue flame with a lighter blue inner cone", "A harsh roaring flame", "As it is a decorative appliance, it does not matter", "A tall yellow and flickering flame that emulates a wood fire"],
    correct: 3,
    source: "CORRECTED (Yellow flickering flame for decorative)"
},
{
    id: 365,
    unit: 15,
    question: "Can a masonry chimney share a gas fired appliance with a wood burning appliance?",
    options: ["Yes", "No", "Only if the vent for the gas burning appliance is above the other vent", "Only if the vents are installed on a horizontal plane"],
    correct: 1,
    source: "CORRECTED (No - prohibited)"
},
{
    id: 366,
    unit: 15,
    question: "Two of the certifying agencies for gas fired appliances are?",
    options: ["CSA", "Propane & storage handling code", "CGA", "A&C"],
    correct: 3,
    source: "CORRECTED (CSA and CGA - both A and C)"
},
{
    id: 367,
    unit: 15,
    question: "Can a decorative appliance be installed in a bathroom or bedroom?",
    options: ["Yes, if the room is less than ten square feet", "No it cannot by Code", "Yes, if it is of the direct vent certified type", "It is up to the discretion of the installer"],
    correct: 2,
    source: "CORRECTED (Yes if direct vent)"
},
{
    id: 368,
    unit: 15,
    question: "What has to be done if the clearance at the rear of the appliance exceeds one inch?",
    options: ["Install baffles between the two vents.", "Extend the venting system.", "Provide a larger clearance above the appliance.", "Provide an electric fan"],
    correct: 0,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 369,
    unit: 15,
    question: "What is the acceptable range of carbon dioxide for an atmospheric upshot conversion burner?",
    options: ["3 to 5%", "7.5 to 9%", "5 to 7%", "9 to 10%"],
    correct: 1,
    source: "CORRECTED (7.5-9% for atmospheric upshot)"
},
{
    id: 370,
    unit: 15,
    question: "The installer must not only instruct the user in the safe operation of the appliance but also:",
    options: ["Provide the user with a list of reliable contractors", "Sign with the customer a letter of intent to service the conversion burner", "Ensure manufacturer's instructions are left with user", "Inform appliance distributor of the change in fuel"],
    correct: 2,
    source: "CORRECTED (Leave manufacturer's instructions)"
},
{
    id: 371,
    unit: 15,
    question: "Upon completion of a new installation of a gas-fired appliance the installer is required to do which of the following?",
    options: ["Explain the operation of the appliance to the user", "Remove the old oil tank from the basement", "Inform TSSA of the new installation", "Install a new smoke detector at the top of the stairwell"],
    correct: 0,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 372,
    unit: 15,
    question: "A direct fired appliance is one where what occurs?",
    options: ["Combustion gases do not mix with the medium being heated", "Combustion gases mix with the medium being heated", "All the gas is premixed with air prior to combustion", "All the air for combustion is supplied after ignition"],
    correct: 1,
    source: "CORRECTED (Direct fired = combustion gases mix with medium)"
},
{
    id: 373,
    unit: 15,
    question: "What other name is a direct vent appliance identified as?",
    options: ["Direct fireplace", "Sealed combustion appliance", "Underfired storage water heater", "Infra-red heater"],
    correct: 1,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 374,
    unit: 15,
    question: "What range of flue gas temperatures will a high efficiency furnace have?",
    options: ["40 - 60°F", "60 - 80°F", "80 - 120°F", "120 - 150°F"],
    correct: 3,
    source: "CORRECTED (120-150°F for high efficiency)"
},
{
    id: 375,
    unit: 15,
    question: "A normal fan on temperature will be in the range of:",
    options: ["60 - 80°F", "90 - 100°F", "140 - 160°F", "160 - 170°F"],
    correct: 2,
    source: "CORRECTED (140-160°F fan on temperature)"
},
{
    id: 376,
    unit: 15,
    question: "What table is used to determine appliance sizes for installation purposes?",
    options: ["Heat loss tables", "Differential pressure tables", "Relative humidity tables", "A, B & C"],
    correct: 0,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 377,
    unit: 15,
    question: "What must be done if there are no manufacturer's instructions for conversion of the appliance?",
    options: ["Hire an engineer", "Do not attempt the conversion", "Find a similar appliance with instructions", "Seek approval of the authority having jurisdiction"],
    correct: 1,
    source: "CORRECTED (Do not convert without instructions)"
},
{
    id: 378,
    unit: 15,
    question: "A free standing resiential gas-fired range is:",
    options: ["Built-into the counter space", "Not built-in or permanently installed", "Dropped into the counter space", "None of the above"],
    correct: 1,
    source: "CSA Unit 15 - VERIFIED"
},
{
    id: 379,
    unit: 15,
    question: "How often should a gas lamp be cleaned?",
    options: ["Every 6 months", "Every year", "Every two years", "None of the above"],
    correct: 1,
    source: "CORRECTED (At least annually)"
},
{
    id: 380,
    unit: 15,
    question: "Where an appliance is located in an enclosure such as a furnace room with a door and is able to communicate through openings to a structure that is not air tight (neither constructed as described in Clause 8.2.1 (a) nor complies with 8.2.1 (b) what clause is used to size the openings?",
    options: ["8.2.6 (a) (b)", "8.31", "8.15", "None of the above"],
    correct: 0,
    source: "Gas Tech II  - TSSA Practice Exam #1 - Answer Key.docx"
},
{
    id: 381,
    unit: 15,
    question: "According to Clause 8.2.6, where an appliance is located in an enclosure such as a furnace room with a door and is able to communicate through openings to a structure that is not air tight (neither constructed as described in Clause 8.2.1 (a) nor complies with 8.2.1 (b) what size do the openings need to be?",
    options: ["1 sq in per 1000 Btuh of the total input of all appliances", "10 sq in per 1000 Btuh of the total input of all appliances", "1 sq in per 14,000 Btuh of the total input of all appliances", "1 sq in per 7000 Btuh of the total input of all appliances"],
    correct: 0,
    source: "Gas Tech II  - TSSA Practice Exam #1 - Answer Key.docx"
},
{
    id: 382,
    unit: 15,
    question: "An exhaust fan is adversely affecting the operation of a gas appliance. The fan cannot be shut down. What can be done?",
    options: ["The appliance input can be reduced by 50%", "The appliance input must be reduced by 20%", "The appliance fuel supply shall be disconnected", "The appliance regulator must be reduced to a lower pressure"],
    correct: 2,
    source: "CORRECTED (Disconnect fuel supply if affected)"
},
{
    id: 383,
    unit: 15,
    question: "A combination oil/gas fired appliance must be vented using:",
    options: ["Single wall vent connectors", "Type B vent", "Type BH vent", "Type L vent"],
    correct: 3,
    source: "CORRECTED (Type L vent for oil/gas combo)"
},
{
    id: 384,
    unit: 15,
    question: "An appliance vent located on a flat roof is 4 feet away from a new addition which extends 6 feet above a flat roof. What will the minimum vent height be for the new vent?",
    options: ["4 feet", "6 feet", "8 feet", "10 feet"],
    correct: 2,
    source: "CORRECTED (8 feet - 2 ft above obstruction within 10 ft horizontal)"
},
{
    id: 385,
    unit: 15,
    question: "Gas appliances require proper amounts of what for proper combustion?",
    options: ["carbon dioxide", "water vapour", "building or outdoor air supply", "aldehydes"],
    correct: 2,
    source: "CORRECTED (Air supply for combustion)"
},
{
    id: 386,
    unit: 15,
    question: "The size of the combustion/dilution air inlet for an appliance having a draft hood with an input of 185,000 BTUH located in a structure with the dimensions of 30ft. x 30ft. x l0ft and does not comply with 8.2.1 a or b is?",
    options: ["7 sq. inches", "18 sq. inches", "29 sq. inches", "36 sq. inches"],
    correct: 2,
    source: "CORRECTED (Table 8.3/8.4 for non-airtight: 185k = ~29 sq in)"
},
{
    id: 387,
    unit: 15,
    question: "The size of the combustion/dilution air inlet for an appliance not having a draft hood with \tan input of 235,000 BTUH located in a structure with the dimensions of 30ft. x 30ft. x l0ft, and complies with 8.2.1 a or b is?",
    options: ["7 sq. inches", "18 sq. inches", "29 sq. inches", "36 sq. inches"],
    correct: 2,
    source: "CORRECTED (Table 8.2: 235k = ~29 sq in)"
},
{
    id: 388,
    unit: 15,
    question: "What clause indicates that the use of an appliance, accessory, component, equipment, or material shall be prohibited where a hazard is created?",
    options: ["Clause 4.23", "Clause 4.25.6", "Clause 4.2.1", "Clause 4.5.2"],
    correct: 2,
    source: "CORRECTED (Clause 4.2.1 - prohibited where hazard)"
},

// ========================================
// CSA UNIT 16 - 21 Questions (389-400)
// ========================================
{
    id: 389,
    unit: 16,
    question: "T  F  A generator, evaporator, absorber and condenser are the main components of a gas-fired refrigerator.",
    options: ["True", "False"],
    correct: 0,
    source: "existing"
},
{
    id: 390,
    unit: 16,
    question: "What kind of propane refrigerator can be installed in a recreational vehicle?",
    options: ["An unvented type.", "An approved direct vent type or equivalent.", "An approved refrigerator connected with B vent.", "A new appliance only."],
    correct: 1,
    source: "existing"
},
{
    id: 391,
    unit: 16,
    question: "T  F  Ammonia and propane are used in an absorption refrigeration cycle.",
    options: ["True", "False"],
    correct: 1,
    source: "CORRECTED (Ammonia and HYDROGEN, not propane)"
},
{
    id: 392,
    unit: 16,
    question: "How often should a refrigerator be serviced and cleaned?",
    options: ["once every three years", "once every 5 years", "at least once a year or as recommended by the manufacturer", "at least three times a year or as recommended by the manufacturer"],
    correct: 2,
    source: "CSA Unit 16 - VERIFIED"
},
{
    id: 393,
    unit: 16,
    question: "When is it permissible to install a propane refrigerator in a dwelling unit?",
    options: ["Only if it is of the direct vent type.", "If adequate combustion air is provided from within the dwelling unit.", "Only if you have a CO alarm.", "If permitted by the manufacturer."],
    correct: 0,
    source: "existing"
},
{
    id: 394,
    unit: 16,
    question: "What happens to the system in the heating mode if the evaporator coil gets plugged with dirt?",
    options: ["The fan motor cycles on overload.", "The burner shuts off on high limit.", "The house overheats.", "The heat anticipator burns out."],
    correct: 1,
    source: "existing"
},
{
    id: 395,
    unit: 16,
    question: "The manufacturer recommends that propane refrigerators be serviced and cleaned:",
    options: ["Every three years.", "Every month.", "At least once a year.", "Every five years."],
    correct: 2,
    source: "CORRECTED (At least once a year)"
},
{
    id: 396,
    unit: 16,
    question: "What are the two primary components of the propane refrigerator?",
    options: ["Ammonia and helium.", "Ammonia and nitrogen.", "Hydrogen and nitrogen.", "Hydrogen and ammonia."],
    correct: 3,
    source: "CORRECTED (Ammonia and hydrogen)"
},
{
    id: 397,
    unit: 16,
    question: "What is the component of the propane refrigerator that removes heat from the vaporized refrigerant?",
    options: ["Generator.", "Condenser.", "Evaporator.", "Absorber."],
    correct: 1,
    source: "CORRECTED (Condenser removes heat)"
},
{
    id: 398,
    unit: 16,
    question: "The component of the propane refrigerator that provides the thermodynamic energy to operate the system is called?",
    options: ["The generator.", "The condenser.", "The evaporator.", "The absorber."],
    correct: 0,
    source: "CSA Unit 16 - VERIFIED"
},
{
    id: 399,
    unit: 16,
    question: "How is the refrigerator's gas orifice cleaned?",
    options: ["Use varsol and compressed air", "Use a tip cleaner.", "Use a non oily solvent and air.", "Use a wire brush."],
    correct: 2,
    source: "CORRECTED (Non-oily solvent and compressed air)"
},
{
    id: 400,
    unit: 16,
    question: "Gas fired refrigerators may contain a CO alarm device that will shut down the burner and alarm at a CO level of:",
    options: ["60ppm.", "50ppm.", "40ppm.", "30ppm."],
    correct: 1,
    source: "CORRECTED (50 ppm threshold)"
},
            // ========================================
// CSA UNIT 16 (continued) - Questions 401-409
// ========================================
{
    id: 401,
    unit: 16,
    question: "Thick frost on the evaporator coil will:",
    options: ["Cause the freezer to kick out.", "Operate with greater efficiency.", "Cause the unit to operate less efficiently.", "Cause a red light to come on."],
    correct: 2,
    source: "CORRECTED (Less efficient operation)"
},
{
    id: 402,
    unit: 16,
    question: "When servicing an absorption refrigerator, what factors must be considered?",
    options: ["Heat input.", "Air circulation.", "Levelling.", "A, B, & C"],
    correct: 3,
    source: "CORRECTED (All three factors: heat input, air circulation, and leveling)"
},
{
    id: 403,
    unit: 16,
    question: "What is the normal copper connection size used for propane fired refrigerators?",
    options: ["½\"", "3/8\"", "1\"", "¾\""],
    correct: 1,
    source: "CORRECTED (3/8 inch copper tube)"
},
{
    id: 404,
    unit: 16,
    question: "Why is it important to keep the condenser and absorber fins clean?",
    options: ["To ensure adequate air flow for cooling purposes", "To ensure adequate air flow for heating purposes", "To ensure inadequate air flow for cooling purposes", "All of the above"],
    correct: 0,
    source: "CSA Unit 16 - VERIFIED"
},
{
    id: 405,
    unit: 16,
    question: "What type of lighter is associated with gas-fired refrigerators?",
    options: ["Hot surface ignition", "Piezoelectric type", "A or B", "None of the above"],
    correct: 1,
    source: "CORRECTED (Piezoelectric type)"
},
{
    id: 406,
    unit: 16,
    question: "What are the 4 basic components of a gas fired refrigerator?",
    options: ["Compressor, Evaporator, Condensor and Lineset.", "Generator, Condenser, Evaporator and Absorber", "Gas Valve, Blower Fan, Pilot and Generator", "Filter dryer, Liquid Receiver, Compressor and Evaporator."],
    correct: 1,
    source: "CORRECTED (Absorption cycle: Generator, Condenser, Evaporator, Absorber)"
},
{
    id: 407,
    unit: 16,
    question: "An Absorption refrigeration system uses what to create a cooling effect?",
    options: ["Refrigerant", "Absorbent", "Heat", "All of the above"],
    correct: 3,
    source: "CORRECTED (All three work together in absorption cycle)"
},
{
    id: 408,
    unit: 16,
    question: "To increase the cooling effect, what would the generator do?",
    options: ["Decrease pilot flame", "Increase compressor speed", "Increase pilot flame", "Decrease refrigerant absoption"],
    correct: 2,
    source: "CORRECTED (Increase pilot flame for more cooling)"
},
{
    id: 409,
    unit: 16,
    question: "A refrigerator installed in a dwelling unit shall be what type?",
    options: ["Category II", "Natural Draft", "Direct Vent", "Category IV"],
    correct: 2,
    source: "CORRECTED (Direct vent type only in dwellings)"
},

// ========================================
// CSA UNIT 17 - 15 Questions (410-424)
// ========================================
{
    id: 410,
    unit: 17,
    question: "If a water heater has black scorch marks on the front above the burner access opening, what should be done?",
    options: ["Decrease the amount of primary air and decrease the manifold pressure.", "Adjust the pilot flame and increase the manifold pressure.", "Adjust the burner flame and decrease the draft.", "Adjust the burner flame and check the flue baffle for soot or scale."],
    correct: 3,
    source: "existing"
},
{
    id: 411,
    unit: 17,
    question: "If an appliance is converted from natural gas to propane the orifice size will:",
    options: ["Be the same size", "Be reduced in size", "Be increased in size", "Be removed"],
    correct: 1,
    source: "CORRECTED (Propane orifices are smaller)"
},
{
    id: 412,
    unit: 17,
    question: "Can a converted fireplace be used to burn solid fuel?",
    options: ["Always", "No", "Yes, on units firing less than 30,000 BTUH", "As long as the correct venting is installed"],
    correct: 1,
    source: "CORRECTED (No - cannot burn solid fuel after conversion)"
},
{
    id: 413,
    unit: 17,
    question: "A fire pot that is too large on a converted boiler will have what effect?",
    options: ["Have no effect", "Increase efficiency", "Reduce efficiency", "Result in sooting"],
    correct: 2,
    source: "CORRECTED (Reduce efficiency)"
},
{
    id: 414,
    unit: 17,
    question: "An important factor in considering a conversion to natural gas is what?",
    options: ["The high cost of home heating oil", "The design of the combustion chamber", "The manufacturers name", "The size of the ash pit floor"],
    correct: 1,
    source: "CSA Unit 17 - VERIFIED (Design of combustion chamber)"
},
{
    id: 415,
    unit: 17,
    question: "The responsibility for the removal of the oil lines in an oil to gas conversion rests with whom?",
    options: ["The customer or owner", "The installer", "The local utility", "The oil company"],
    correct: 0,
    source: "CSA Unit 17 - VERIFIED"
},
{
    id: 416,
    unit: 17,
    question: "A revertible flue furnace may be converted to natural gas only if which of the following condition is met?",
    options: ["If the flue outlet is more than 12 inches above the burner centre line", "If the flue outlet is less than 12 inches above the burner centre line", "Never, it cannot be converted", "If the flue outlet is at floor level"],
    correct: 0,
    source: "CORRECTED (Centreline 12 in OR MORE above burner port)"
},
{
    id: 417,
    unit: 17,
    question: "Over firing the conversion burner will:",
    options: ["Increase overall efficiency", "Increase stack temperature", "Increase thermostat cycling", "Increase useable heat"],
    correct: 1,
    source: "CORRECTED (Increase stack temperature - heat loss)"
},
{
    id: 418,
    unit: 17,
    question: "The responsibility for a safe and satisfactory conversion installation rests with whom?",
    options: ["T.S.S.A.", "The installer", "The local utility", "The director"],
    correct: 1,
    source: "CSA Unit 17 - VERIFIED"
},
{
    id: 419,
    unit: 17,
    question: "A conversion burner shall be correctly positioned and firmly secured to eliminate direct flame impingement on any surface other than what?",
    options: ["A flame spreader", "The combustion chamber", "The primary air openings", "The heat exchanger"],
    correct: 0,
    source: "CORRECTED (Flame spreader only acceptable surface)"
},
{
    id: 420,
    unit: 17,
    question: "Is it correct to say that a conversion burner designed by the manufacturer of the appliance to be converted, or a burner compatible with the appliance to be converted, shall only be used?",
    options: ["Yes.", "No", "When an oil-fired furnace in a mobile home is converted to gas, the conversion shall be by means of  which of the following", "The furnace manufacturer's certified burner conversion package"],
    correct: 0,
    source: "CSA Unit 17 - VERIFIED"
},
{
    id: 421,
    unit: 17,
    question: "The minimum clearances from the jacket (sides and rear) from combustible material for a furnace converted to gas shall be:",
    options: ["6 in (150 mm)", "24 in (600 mm)", "1 in (25 mm)", "None of the above"],
    correct: 0,
    source: "CSA Unit 17 - VERIFIED (6 inches sides and rear)"
},
{
    id: 422,
    unit: 17,
    question: "Which element of the flue gas analysis is the best indication of how much excess air is being introduced into the combustion chamber?",
    options: ["O2", "N2", "CO", "CO2"],
    correct: 0,
    source: "CORRECTED (O2 indicates excess air)"
},
{
    id: 423,
    unit: 17,
    question: "For a flue gas analysis of natural gas, a 7% reading for both CO2 and O2 would indicate approximately how much excess air?",
    options: ["10%", "25%", "50%", "No excess air"],
    correct: 2,
    source: "CORRECTED (7.5% CO2 with 7.5% O2 = 50% excess air)"
},
{
    id: 424,
    unit: 17,
    question: "Natural gas conversion burners are generally which type?",
    options: ["Inshot", "Downshot", "Downflow", "Horizontal flow"],
    correct: 0,
    source: "CORRECTED (Inshot burners most common for NG)"
},

// ========================================
// CSA UNIT 18 - 24 Questions (425-448)
// ========================================
{
    id: 425,
    unit: 18,
    question: "What is the temperature and pressure relief valve settings for most residential type water heaters?",
    options: ["150° F (66° C), 75 psig (517 kPa)", "180° F (83° C), 100 psig (690 kPa)", "210° F (99° C), 150 psig (1034 kPa)", "240° F (116° C), 210 psig (1380 kPa)"],
    correct: 2,
    source: "existing"
},
{
    id: 426,
    unit: 18,
    question: "Which of the following is required to determine the size of a circulator pump to be used on a combination heating system employing a water heater?",
    options: ["The temperature of the water and the amount of lift in the system.", "The required water flow rate and the head pressure in the complete heating loop.", "The diameter and length of straight piping in the entire system.", "The temperature and the velocity of the water in both the domestic plumbing system and heating system."],
    correct: 1,
    source: "existing"
},
{
    id: 427,
    unit: 18,
    question: "What must be done to ensure equal water flow through two water heaters when they are paired together?",
    options: ["Install flow balancing cocks.", "Ensure they are installed on the same vertical plane.", "Ensure the inlet and outlet piping are equivalent lengths.", "Install a mixing valve and two water regulators."],
    correct: 2,
    source: "existing"
},
{
    id: 428,
    unit: 18,
    question: "The discharge piping from the temperature and pressure relief valve on a water heater shall terminate not more than what distance from the floor?",
    options: ["3 inches (7.5 cm)", "6 inches (15 cm)", "12 inches (30 cm)", "18 inches (45 cm)"],
    correct: 2,
    source: "existing"
},
{
    id: 429,
    unit: 18,
    question: "As the outlet temperature decreases from a water heater to the heating loop in a combination heating system, the:",
    options: ["heating output from the air handler decreases.", "heating output from the air handler increases.", "rate of heat transfer from the water to the air increases.", "greater the temperature drop through the heating loop."],
    correct: 0,
    source: "existing"
},
{
    id: 430,
    unit: 18,
    question: "The lower the return air temperature to the air handler on a combination heating system, the:",
    options: ["higher the heating output from the air handler.", "lower the heating output from the air handler.", "lower the rate of heat transfer from the water to the air.", "lower the temperature drop through the air handler."],
    correct: 0,
    source: "existing"
},
{
    id: 431,
    unit: 18,
    question: "The faster the flow of water through the heating loop of a combination heating system:",
    options: ["the greater the heat transfer to the heated medium.", "the lower the water temperature drop through the heating loop.", "the higher the noise level from the pump and piping system.", "All of the above choices are correct."],
    correct: 3,
    source: "existing"
},
{
    id: 432,
    unit: 18,
    question: "What is the most effective way to prevent lime deposits in a water heater?",
    options: ["Install a charcoal filter upstream of the water heater.", "Install a water softening system.", "Install a cartridge filter upstream of the water heater.", "Install an air mixing anode."],
    correct: 1,
    source: "existing"
},
{
    id: 433,
    unit: 18,
    question: "Which of the following components used in a combination heating system employing a water heater is required to prevent thermo siphoning from the heating loop?",
    options: ["mixing valve", "balancing valve", "check valve", "expansion tank"],
    correct: 2,
    source: "existing"
},
{
    id: 434,
    unit: 18,
    question: "A power venter certified for adding on to a water heater may be used:",
    options: ["On water heaters up to 40,000 BTUH", "On space heaters up to 40,000 BTUH", "On water heaters up to 50,000 BTUH", "On space heaters up to 50,000 BTUH"],
    correct: 0,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 435,
    unit: 18,
    question: "What is the minimum distance to be maintained from a 50,000 BTUH water heater flue outlet and the grade level?",
    options: ["24\"", "18\"", "12\"", "There is no requirement"],
    correct: 2,
    source: "CORRECTED (12 inches minimum above grade)"
},
{
    id: 436,
    unit: 18,
    question: "What is meant by the term  \"stacking effect\" within a water heater?",
    options: ["Cold water entering the storage tank too quickly", "Layers of hot water forming in the storage tank caused by frequent short draws of hot water", "Flue products exiting into the stack.", "Hot water entering the storage tank slowly"],
    correct: 1,
    source: "CSA Unit 18 - VERIFIED"
},
{
    id: 437,
    unit: 18,
    question: "What is the temperature relief valve setting on a residential water heater?",
    options: ["60 deg. F", "200 deg. F", "210 deg. F", "180 deg. F"],
    correct: 2,
    source: "CORRECTED (210°F standard T&P setting)"
},
{
    id: 438,
    unit: 18,
    question: "A water heater combo system that contains a check valve, PRV, or  backflow prevention \tdevice must have which of the following installed in the cold water supply?",
    options: ["Mixing valve", "Expansion tank", "Balancing valve", "Gate valve"],
    correct: 1,
    source: "CORRECTED (Expansion tank required)"
},
{
    id: 439,
    unit: 18,
    question: "On a service call you find the T&P relief valve on the water heater leaking. What action should you take?",
    options: ["Replace the gas control and dip tube", "Replace the relief valve and determine cause of activation", "Clean and reset the relief valve", "Relieve the water pressure to stop the leak"],
    correct: 1,
    source: "CORRECTED (Replace valve and find cause)"
},
{
    id: 440,
    unit: 18,
    question: "What type of water heater can be installed in a bathroom?",
    options: ["You cannot install a water heater in a bathroom.", "A fan assisted.", "A tankless type", "A direct vent type."],
    correct: 3,
    source: "CORRECTED (Direct vent type only)"
},
{
    id: 441,
    unit: 18,
    question: "What is the maximum distance from the floor that the discharge line from a T&P valve on a water heater must terminate?",
    options: ["6 inches.", "12 inches.", "18 inches.", "24 inches."],
    correct: 1,
    source: "CSA Unit 18 - VERIFIED (12 inches maximum)"
},
{
    id: 442,
    unit: 18,
    question: "On a service call you hear a gurgling or poping sound coming from the water heater during the firing cycle.  What action should be taken?",
    options: ["Replace gas control", "Replace dip tube", "De-lime the tank", "Replace anode rod"],
    correct: 2,
    source: "CORRECTED (Delime - noise from water penetrating limescale)"
},
{
    id: 443,
    unit: 18,
    question: "The purpose of a mixing valve on a combo system is to?",
    options: ["Maintain cooler temperatures.", "Mix hot and cold water for DHW to maintain a constant temperature.", "Prevent lime buildup.", "Maintain constant temperatures."],
    correct: 1,
    source: "CORRECTED (Mix hot/cold for constant DHW temperature)"
},
{
    id: 444,
    unit: 18,
    question: "When two or more water heaters are installed in together in parallel it is important to do which of the following to ensure equal water flow through the heaters?",
    options: ["Ensure mixing valves are installed", "Ensure the inlet and outlet piping is the same length", "Ensure backflow preventers are installed", "Ensure the inlet and outlet piping are different lengths"],
    correct: 1,
    source: "CSA Unit 18 - VERIFIED"
},
{
    id: 445,
    unit: 18,
    question: "What is the purpose of an anode?",
    options: ["To prevent corrosion in the storage tank", "To prevent line build up", "To ensure that the T & P valve operates", "To protect the dip tube"],
    correct: 0,
    source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
},
{
    id: 446,
    unit: 18,
    question: "What condition would result if two dip tubes were installed in a water heater?",
    options: ["The drain valve would leak.", "The water temperature would be too high.", "The T & P valve would relieve", "There would be insufficient hot water"],
    correct: 3,
    source: "CORRECTED (Insufficient hot water - cold mixing)"
},
{
    id: 447,
    unit: 18,
    question: "What is the minimum frequency of a combination system pump cycle?",
    options: ["Once every 24 hours", "Twice every 24 hours", "Once a week.", "Once a month"],
    correct: 0,
    source: "CSA Unit 18 - VERIFIED"
},
{
    id: 448,
    unit: 18,
    question: "State the rule of thumb pump sizing formula for water heater combo systems?",
    options: ["1 gpm for each 100,000 BTUH input", "1 gpm for each 10,000 BTUH input", "1 gpm for each 1,000 BTUH input", "10 gpm for each 10,000 BTUH input"],
    correct: 1,
    source: "CORRECTED (1 USGPM per 10,000 Btu/h)"
},

// ========================================
// CSA UNIT 19 - 52 Questions (449-500)
// ========================================
{
    id: 449,
    unit: 19,
    question: "Which of the following forms of heat transfer does a forced air furnace use to heat a home?",
    options: ["radiant", "conductive", "convective", "thermal"],
    correct: 2,
    source: "existing"
},
{
    id: 450,
    unit: 19,
    question: "A high limit is tested on a forced warm air furnace by:",
    options: ["disconnecting the air circulating blower.", "disconnecting the wire to the limit control.", "disconnecting one wire on the thermostat when the furnace is warm.", "shutting off the gas control so that the furnace will cool down."],
    correct: 0,
    source: "existing"
},
{
    id: 451,
    unit: 19,
    question: "In a storage garage, an appliance shall be installed so that a component capable of igniting a flammable vapour is located at least:",
    options: ["18 inches above the floor", "24 inches above the floor", "54 inches above the floor", "4.5 feet above the floor"],
    correct: 0,
    source: "existing"
},
{
    id: 452,
    unit: 19,
    question: "A furnace is found to be cycling on the high limit. The fan rotation, belt, filter and the clocked input is according to the rating plate. What is the most likely problem?",
    options: ["The thermostat heat anticipator is set too high.", "The return air volume is too high.", "The thermostat heat anticipator is set too low.", "The return air volume is too low."],
    correct: 3,
    source: "existing"
},
{
    id: 453,
    unit: 19,
    question: "Which type of appliance is an 85% efficient furnace that has non-positive pressure?",
    options: ["Category I", "Category II", "Category III", "Category IV"],
    correct: 1,
    source: "existing"
},
{
    id: 454,
    unit: 19,
    question: "Which of the following is the best procedure to increase the furnace blower speed?",
    options: ["Close up the motor pulley.", "Open up the motor pulley.", "Increase the size of the return air duct.", "Install a higher horsepower fan motor."],
    correct: 0,
    source: "existing"
},
{
    id: 455,
    unit: 19,
    question: "What happens to the system in the cooling mode if the filter gets plugged with dirt?",
    options: ["The fan motor cycles on overload.", "The cooling coil frosts.", "The furnace shuts off on high limit.", "The air cleaner freezes up."],
    correct: 1,
    source: "existing"
},
{
    id: 456,
    unit: 19,
    question: "What will happen in a furnace if the cooling coil gets too dirty?",
    options: ["The return air temperature will rise.", "The return air flow will increase.", "The bonnet temperature will decrease.", "The supply air flow will decrease."],
    correct: 3,
    source: "existing"
},
{
    id: 457,
    unit: 19,
    question: "If the fan compartment door of a belted fan motor is left off, the motor:",
    options: ["voltage will decrease.", "voltage will increase.", "current will decrease.", "current will increase."],
    correct: 3,
    source: "existing"
},
{
    id: 458,
    unit: 19,
    question: "Where are air filters usually located?",
    options: ["Fresh air intake", "Supply air duct", "Return air duct", "Stale air exhaust duct"],
    correct: 2,
    source: "CORRECTED (Return air duct)"
},
{
    id: 459,
    unit: 19,
    question: "What would be the expected manifold gas pressure on a propane furnace?",
    options: ["3.5 \" wc", "12.0 \" wc", "7.0 \" wc", "10.0 \" wc"],
    correct: 3,
    source: "CORRECTED (10.0 in wc propane manifold)"
},
{
    id: 460,
    unit: 19,
    question: "What would be the expected gas supply pressure on a propane furnace?",
    options: ["3.5 \" wc", "11.0 \" wc", "7.0 \" wc", "10.0 \" wc"],
    correct: 1,
    source: "CORRECTED (11.0 in wc propane supply)"
},
{
    id: 461,
    unit: 19,
    question: "A draft hood installed on an atmospheric furnace is designed to:",
    options: ["Neutralize a negative pressure in the structure", "Maintain a neutral over fire draft condition in the combustion chamber", "Reverse a down draft condition in the common vent", "Re-ignite the main flame when a down draft blows it out"],
    correct: 1,
    source: "CORRECTED (Maintain neutral overfire draft)"
},
{
    id: 462,
    unit: 19,
    question: "What type of vent is required when a recessed wall furnace is installed in a partition?",
    options: ["Type B vent", "Type BH vent", "Type BW vent", "Type L vent"],
    correct: 2,
    source: "CORRECTED (Type BW for concealed in partition)"
},
{
    id: 463,
    unit: 19,
    question: "On a forced warm air furnace, if the temperature of the heat exchanger reaches and unsafe temperature of around 200°F (93°C) (the normal set point for the high limit), the heat-sensitive bimetal will warp and break the control circuit.  Once the temperature lowers to around 175°F (79°C), the contacts will automatically reset. In this case, what would be the differential of this control?",
    options: ["25 °F    /    14 °C", "20 °F    /     11°C", "15 °F    /    8 °C", "10°F    /    5 °C"],
    correct: 0,
    source: "CSA Unit 19 - VERIFIED (25°F differential)"
},
{
    id: 464,
    unit: 19,
    question: "In regards to a wall furnace (recessed heater) when a vent is required to be concealed in a partition what type of vent is required?",
    options: ["Single wall", "Type BW", "Type B", "Type L"],
    correct: 1,
    source: "CSA Unit 19 - VERIFIED"
},
{
    id: 465,
    unit: 19,
    question: "What are two products of incomplete combustion?",
    options: ["C3H8 and O2", "CH4 and H20", "Carbon Monoxide and Aldehydes", "N2 and O2"],
    correct: 2,
    source: "CORRECTED (CO and aldehydes)"
},
{
    id: 466,
    unit: 19,
    question: "Two unwanted products that occur in incomplete combustion are which of the following?",
    options: ["Water vapour and heat", "Carbon dioxide and heat", "Oxygen and carbon monoxide", "Carbon monoxide and aldehydes"],
    correct: 3,
    source: "CORRECTED (CO and aldehydes)"
},
{
    id: 467,
    unit: 19,
    question: "To properly test a high limit on a forced warm air furnace you should disconnect which of the following?",
    options: ["Circulating blower", "Thermostat", "High limit", "Anticipator"],
    correct: 0,
    source: "CSA Unit 19 - VERIFIED"
},
{
    id: 468,
    unit: 19,
    question: "A high limit control on a converted forced warm air furnace has a maximum setting of what temperature?",
    options: ["125°F", "250°F", "350°F", "400°F"],
    correct: 1,
    source: "CORRECTED (250°F for forced-air, 350°F for gravity)"
},
{
    id: 469,
    unit: 19,
    question: "Dirty filters on a forced warm air furnace will have what effect?",
    options: ["Reduce combustion air supply to the burner", "Increase carbon monoxide levels in the venting system", "Cause the furnace to cycle on high limit", "Increase the air temperature on the second floor"],
    correct: 2,
    source: "CORRECTED (Cycling on high limit)"
},
{
    id: 470,
    unit: 19,
    question: "To be considered for conversion forced air furnaces should be less than what age?",
    options: ["10 years old", "5 years old", "2 years old", "15 years old"],
    correct: 0,
    source: "CSA Unit 17 - VERIFIED (Less than 10 years)"
},
{
    id: 471,
    unit: 19,
    question: "Flue gases leaking from a heat exchanger can be detected by which of the following?",
    options: ["By using a smoke generating device such as a smoke bomb and a visual inspection", "By the use of a carbon monoxide, carbon dioxide, or flue gas analyzer and a visual inspection", "Visually examining the heat exchanger", "All of the above"],
    correct: 3,
    source: "CORRECTED (All methods valid)"
},
{
    id: 472,
    unit: 19,
    question: "What type of furnace must be installed in a recreational vehicle?",
    options: ["A indirect fired furnace", "A direct vent furnace.", "An unvented furnace.", "A wall recessed furnace"],
    correct: 1,
    source: "CORRECTED (Direct vent/sealed combustion)"
},
{
    id: 473,
    unit: 19,
    question: "Which of the following would be the best way to increase the furnace blower speed on a belt driven fan motor?",
    options: ["By turning the adjustable motor pulley clockwise to close it creating a larger motor pulley", "By turning the adjustable motor pulley counter clockwise to open it creating a smaller motor pulley", "By turning the blower pulley counter clockwise to close it creating a larger pulley", "By installing a larger blower pulley"],
    correct: 0,
    source: "CSA Unit 19 - VERIFIED (Close motor pulley)"
},
{
    id: 474,
    unit: 19,
    question: "How are new or replacement furnaces sized?",
    options: ["According to their input", "According to their output", "According to the heat loss of a residence", "According to the existing duct size"],
    correct: 2,
    source: "CORRECTED (Heat loss calculation)"
},
{
    id: 475,
    unit: 19,
    question: "What is the normal external static pressure of a supply air plenum?",
    options: ["0.20 to 0.5\"WC", "0.5 to 0.8'WC", "0.6 to 0.9\"WC", "0.4 to 5.0\" Psig"],
    correct: 0,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 476,
    unit: 19,
    question: "How is the air volume increased on a belt driven motor?",
    options: ["By decreasing the pulley size on the motor", "By decreasing the pulley size on the motor and increasing the pulley size on the blower fan", "By increasing the pulley size on the motor", "By increasing the pulley size on the blower fan"],
    correct: 0,
    source: "CORRECTED (Decrease motor pulley = close it)"
},
{
    id: 477,
    unit: 19,
    question: "The installation of a forced air furnace is normally done:",
    options: ["According to TSSA guidelines and manufacturer's instructions", "According to manufacturer's instructions and the applicable Codes", "According to the installers knowledge and the applicable Codes", "According to the customer's preference and manufacturer's instructions"],
    correct: 1,
    source: "CORRECTED (Manufacturer and codes)"
},
{
    id: 478,
    unit: 19,
    question: "The minimum service clearance for any furnace is what distance?",
    options: ["6 inches", "18 inches", "24 inches", "36 inches"],
    correct: 2,
    source: "CORRECTED (24 inches front service clearance)"
},
{
    id: 479,
    unit: 19,
    question: "A horizontal furnace located in a crawl space requires an opening to the crawl space to be what size?",
    options: ["24 x 24 inches", "18 x 24 inches", "12 x 24 inches", "24 x 30 inches"],
    correct: 0,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 480,
    unit: 19,
    question: "What distance above floor level must a furnace in a repair garage be located?",
    options: ["1.5 ft", "2.0 ft", "4.5 ft", "6.0 ft"],
    correct: 2,
    source: "CORRECTED (4.5 ft = 54 inches, 18 in component level)"
},
{
    id: 481,
    unit: 19,
    question: "What principal does a high efficiency furnace operate on?",
    options: ["Nitrogen heat recovery", "Carbon dioxide heat recovery", "Condensation of carbon dioxide", "Condensation of water vapour"],
    correct: 3,
    source: "CORRECTED (Condensing water vapour = latent heat)"
},
{
    id: 482,
    unit: 19,
    question: "A high efficiency furnace has:",
    options: ["Only a primary heat exchanger", "Only a secondary heat exchanger", "Both a primary and a secondary heat exchanger", "No heat exchanger at all"],
    correct: 2,
    source: "CSA Unit 19 - VERIFIED"
},
{
    id: 483,
    unit: 19,
    question: "What is the principal reason for the clam design heat exchanger?",
    options: ["To restrict the air flow through the heat exchanger", "To allow for re-circulating of the combustion products", "To allow for more surface area to come in contact with the supply air", "To remove condensation from the combustion products"],
    correct: 2,
    source: "CSA Unit 19 - VERIFIED"
},
{
    id: 484,
    unit: 19,
    question: "The temperature rise across the heat exchanger of a forced warm air furnace is generally in the range of which temperature?",
    options: ["45 - 100°F", "100 - 150 °F", "150 - 200 °F", "200 - 250°F"],
    correct: 0,
    source: "CSA Unit 19 - VERIFIED"
},
{
    id: 485,
    unit: 19,
    question: "Furnace return-air ducting installed in an enclosure in which any spillage-susceptible appliances are located (including the furnace) shall be sealed to the furnace casing, and joints in the ducting shall be sealed to prevent what?",
    options: ["Infiltration of air from the enclosure into the return-air ducting", "Under firing of the furnace", "Overheating of the enclosure", "Positive pressure from occurring in the enclosure"],
    correct: 0,
    source: "CSA Unit 19 - VERIFIED"
},
{
    id: 486,
    unit: 19,
    question: "A downflow furnace shall be installed so that there is not an open passage in the floor through which flame or hot gases from a fire originating in the area below the floor can travel where?",
    options: ["To the room below", "To the room above", "Into the furnace", "Into the return duct"],
    correct: 1,
    source: "CORRECTED (To room above)"
},
{
    id: 487,
    unit: 19,
    question: "Except where permitted, a central furnace shall be installed with the following minimum clearances in the front from combustible material?",
    options: ["24 in (600 mm)", "1 in (25 mm)", "6 in (150 mm)", "None of the above"],
    correct: 0,
    source: "CSA Unit 19 - VERIFIED"
},
{
    id: 488,
    unit: 19,
    question: "Which of the furnace add-ons is essential to the operation of the furnace system?",
    options: ["Electronic air cleaner", "Filter", "Humidifier", "Cooling coil"],
    correct: 1,
    source: "CORRECTED (Filter is essential)"
},
{
    id: 489,
    unit: 19,
    question: "Media air filters are installed in what location on a furnace?",
    options: ["Downstream of the fan blower", "Upstream of the fan blower", "Downstream of the cooling coil", "Either upstream or downstream of the fan blower"],
    correct: 1,
    source: "CORRECTED (Upstream of fan)"
},
{
    id: 490,
    unit: 19,
    question: "A slab filter made of fiberglass is designed to:",
    options: ["Be cleaned monthly", "Be discarded after use", "Requires no cleaning", "Should be reversed every month"],
    correct: 1,
    source: "CORRECTED (Disposable - discard after use)"
},
{
    id: 491,
    unit: 19,
    question: "The installation of additional filters to a forced warm air furnace may cause what?",
    options: ["Restriction in the air flow", "An increase in air flow", "Removal of vapour odours", "Ozone emissions in the system"],
    correct: 0,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 492,
    unit: 19,
    question: "Ensuring a gradual transition in the duct system when installing an (EAC) will do which of the following?",
    options: ["Increase air turbulence and increase efficiency", "Decrease air turbulence and increase efficiency", "Increase ionization and increase efficiency", "Decrease ionization and increase efficiency"],
    correct: 1,
    source: "CORRECTED (Decrease turbulence, increase efficiency)"
},
{
    id: 493,
    unit: 19,
    question: "The (EAC) operates only when the furnace fan is running because of the interlock with which switch?",
    options: ["Sail switch (air proving switch)", "Hi-limit.", "Thermostat", "Flame roll out switch"],
    correct: 0,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 494,
    unit: 19,
    question: "A humidifier in a bypass duct system does which of the following?",
    options: ["Requires a separate fan unit to be effective", "Are not allowed in a residential system", "Does not require a separate water supply", "Relies on air circulating between supply and return air ducts"],
    correct: 3,
    source: "CORRECTED (Relies on air circulation)"
},
{
    id: 495,
    unit: 19,
    question: "A dirty cooling coil in a residential furnace may do which of the following?",
    options: ["Allow heat to bypass quickly during heating cycles", "Allow heat to build up in the plenum during the heating cycles", "Allow cool air to enter the supply side circulating air", "Allow an increase in heating efficiency"],
    correct: 1,
    source: "CORRECTED (Heat builds up in plenum)"
},
{
    id: 496,
    unit: 19,
    question: "A device used to conduct this type of test in the above question is called what?",
    options: ["A thermometer", "Afloat gauge", "A mercury manometer", "An inclined manometer"],
    correct: 3,
    source: "CORRECTED (Inclined manometer for ESP test)"
},
{
    id: 497,
    unit: 19,
    question: "Where is the 'A' coil located on an up flow furnace?",
    options: ["In the supply plenum directly above the heat exchanger", "In the return plenum directly against the fan compartment", "In either the supply or return air plenum", "A coils cannot be used for residential AC"],
    correct: 0,
    source: "CORRECTED (Supply plenum above heat exchanger)"
},
{
    id: 498,
    unit: 19,
    question: "What will happen if the cooling coil gets dirty in the furnace?",
    options: ["The burner will not fire", "The return air temperature will rise", "The supply air flow will decrease", "The bonnet temperature will decrease"],
    correct: 2,
    source: "CSA Unit 19 - VERIFIED"
},
{
    id: 499,
    unit: 19,
    question: "Why would you install a cooling coil in a forced air furnace?",
    options: ["It helps to generate pressure drop and slow down the air movement", "To allow the furnace to function as a central AC unit", "To control the flow of air through the ducts", "To remove humidity"],
    correct: 1,
    source: "CORRECTED (Function as central AC unit)"
},
{
    id: 500,
    unit: 19,
    question: "If the indicator light on the EAC is not on when the furnace fan is running what does that mean?",
    options: ["The EAC needs to be serviced", "The EAC is operating normally", "The Humidifier is not operating", "The unit is working okay"],
    correct: 0,
    source: "CORRECTED (Needs servicing - light should be on)"
},
            // ========================================
// CSA UNIT 19 - FORCED AIR HEATING SYSTEMS (47 Questions)
// ========================================
{
    id: 501,
    unit: 19,
    question: "On an EAC, which way do the arrows on the filter frame face?",
    options: [
        "To match the direction of air flow",
        "Facing against the flow of return air",
        "It can be installed either way",
        "It must always be on the left side of the appliance"
    ],
    correct: 0, // VERIFIED: Unit 19 content confirms arrows match airflow direction
    source: "CSA Unit 19 - Filter installation"
},
{
    id: 502,
    unit: 19,
    question: "Which of the following would be the best way to increase the furnace blower speed?",
    options: [
        "By turning the adjustable motor pulley clockwise to close it creating a larger motor pulley",
        "By turning the adjustable motor pulley counter clockwise to open it creating a smaller motor pulley",
        "By turning the blower pulley counter clockwise to close it creating a larger pulley",
        "By installing a larger blower pulley"
    ],
    correct: 0, // VERIFIED: Closing motor pulley flanges creates larger diameter = higher blower speed
    source: "CSA Unit 19 - Blower operation"
},
{
    id: 503,
    unit: 19,
    question: "Gas fired duct furnaces:",
    options: [
        "Do not require any blower system",
        "Require a separate air handling system",
        "Have their own blower systems",
        "Are equipped with dual blowers"
    ],
    correct: 1, // VERIFIED: Duct furnaces require separate air handling system
    source: "CSA Unit 19"
},
{
    id: 504,
    unit: 19,
    question: "A residential duct system is classified as a:",
    options: [
        "A low pressure duct system",
        "A medium pressure duct system",
        "A high pressure duct system",
        "A neutral duct system"
    ],
    correct: 0, // VERIFIED: Residential systems are low pressure
    source: "CSA Unit 19"
},
{
    id: 505,
    unit: 19,
    question: "The most common material used for the reduction of sound is which of the following?",
    options: [
        "Vermiculite",
        "Cellulose fibre",
        "Polystyrene",
        "Fiberglass"
    ],
    correct: 3, // VERIFIED: Fiberglass is standard sound insulation material
    source: "CSA Unit 19"
},
{
    id: 506,
    unit: 19,
    question: "How would you prevent condensation forming on a duct system?",
    options: [
        "Install a vapour barrier on the inside of the duct",
        "Install a vapour barrier on the outside of the duct",
        "Install a vapour barrier on both sides of the duct",
        "Install a vapour barrier around the heat exchanger"
    ],
    correct: 1, // VERIFIED: Unit 19 mentions external insulation to prevent condensation
    source: "CSA Unit 19 - Condensate and ductwork"
},
{
    id: 507,
    unit: 19,
    question: "Filters are usually installed in a duct system:",
    options: [
        "To reduce air velocity in the system",
        "Downstream of the heat exchanger",
        "Upstream of the heat exchanger",
        "To increase air velocity in the duct system"
    ],
    correct: 2, // VERIFIED: Filters protect heat exchanger, installed upstream
    source: "CSA Unit 19"
},
{
    id: 508,
    unit: 19,
    question: "Find the air velocity in the duct system given the following information: The air flow through the duct is 4000 cfm and the duct size is 48\" x 24\"",
    options: [
        "500 ft per min. (Velocity = air flow rate (cfm) / area of Duct (sq ft.)",
        "800 ft per min.",
        "1000 ft per min.",
        "1200 ft per min."
    ],
    correct: 0, // VERIFIED: 4000 CFM / 8 sq ft = 500 ft/min (48"x24" = 8 sq ft)
    source: "CSA Unit 19 - Airflow calculations"
},
{
    id: 509,
    unit: 19,
    question: "What is the standard method for moving air in a forced warm air furnace?",
    options: [
        "Tube axial fan",
        "Vane axial fan",
        "Centrifugal blower",
        "Coaxial blower"
    ],
    correct: 2, // VERIFIED: Unit 19 confirms centrifugal blower is standard
    source: "CSA Unit 19 - Blower types"
},
{
    id: 510,
    unit: 19,
    question: "Where is the adjustable pulley located on the belt driven fan?",
    options: [
        "On the blower",
        "On the motor",
        "On the heat exchanger",
        "They are never used"
    ],
    correct: 1, // VERIFIED: Adjustable pulley is on motor shaft
    source: "CSA Unit 19"
},
{
    id: 511,
    unit: 19,
    question: "What type of situation can a blocked filter create?",
    options: [
        "A decrease in voltage to the motor",
        "An increase in voltage to the motor",
        "An increase in current to the motor",
        "A decrease in current to the motor"
    ],
    correct: 2, // VERIFIED: Blocked filter increases resistance, motor works harder, current increases
    source: "CSA Unit 19"
},
{
    id: 512,
    unit: 19,
    question: "Find the rpm of the blower given the following information: The rpm of the motor is 3600, the motor pulley size is 4\" diameter, and the blower pulley is 12\" diameter.",
    options: [
        "400 rpm",
        "800 rpm",
        "1200 rpm (4X3600 / 12 = 1200)",
        "1800 rpm"
    ],
    correct: 2, // VERIFIED: (Motor pulley ÷ Blower pulley) × Motor RPM = (4÷12)×3600 = 1200
    source: "CSA Unit 19 - Pulley calculations"
},
{
    id: 513,
    unit: 19,
    question: "If you increase the size of the blower pulley:",
    options: [
        "The air flow will increase",
        "The voltage will increase",
        "The air flow will decrease",
        "The voltage will decrease"
    ],
    correct: 2, // VERIFIED: Larger blower pulley = slower blower speed = less airflow
    source: "CSA Unit 19"
},
{
    id: 514,
    unit: 19,
    question: "If the fan belt is too tight on the blower and motor pulley:",
    options: [
        "The voltage will increase",
        "The current will increase",
        "The current will decrease",
        "The voltage will decrease"
    ],
    correct: 1, // VERIFIED: Unit 19 confirms tight belt increases amperage draw
    source: "CSA Unit 19 - Belt tension"
},
{
    id: 515,
    unit: 19,
    question: "Why should flexible ducts not be painted?",
    options: [
        "It makes the fabric rigid and resistant to vibration",
        "The odour from the paint enters the duct work",
        "The air flow will be reduced",
        "The air flow will not be distributed properly"
    ],
    correct: 0, // VERIFIED: Paint makes flexible duct rigid
    source: "CSA Unit 19"
},
{
    id: 516,
    unit: 19,
    question: "What would the blower motor speed be if the motor pulley is twice the diameter of the blower pulley?",
    options: [
        "Equal to the motor speed",
        "Two times the motor speed",
        "Half the motor speed",
        "The motor will not work"
    ],
    correct: 1, // VERIFIED: Motor pulley 2X larger = blower speed 2X motor speed
    source: "CSA Unit 19"
},
{
    id: 517,
    unit: 19,
    question: "Except where permitted, a central furnace shall be installed with the following minimum clearances from combustible material to the jacket sides and rear?",
    options: [
        "24 in (600 mm)",
        "1 in (25 mm)",
        "6 in (150 mm)",
        "None of the above"
    ],
    correct: 1, // VERIFIED: Standard clearance is 1 inch (25mm) unless otherwise specified
    source: "CSA B149.1-25 Clause 4.13"
},
{
    id: 518,
    unit: 19,
    question: "If the filter is lightly soiled, vacuuming will be sufficient to remove the particles. What side of the filter should be vacuumed first?",
    options: [
        "Upstream side",
        "Either side first",
        "Downstream side",
        "Varies from furnace to furnace"
    ],
    correct: 2, // VERIFIED: Vacuum downstream (clean) side first to pull dirt through
    source: "CSA Unit 19 - Filter maintenance"
},
{
    id: 519,
    unit: 19,
    question: "What type of filter is recommended to use for reducing smoke odours?",
    options: [
        "UV air purifier",
        "Electrostatic filter",
        "Electronic air cleaner",
        "Activated carbon filter"
    ],
    correct: 3, // VERIFIED: Activated carbon filters absorb odours
    source: "HVAC best practices"
},
{
    id: 520,
    unit: 19,
    question: "If there are arrows on a filter frame, which way must they face?",
    options: [
        "Up",
        "Down",
        "With the flow",
        "Against the flow"
    ],
    correct: 2, // VERIFIED: Arrows indicate airflow direction
    source: "CSA Unit 19"
},
{
    id: 521,
    unit: 19,
    question: "How frequently should furnace filters be inspected in the heating season?",
    options: [
        "Daily",
        "Weekly",
        "Monthly",
        "Seasonally"
    ],
    correct: 2, // VERIFIED: Monthly inspection is standard practice
    source: "CSA Unit 19"
},
{
    id: 522,
    unit: 19,
    question: "How frequently should filters be replaced?",
    options: [
        "Monthly",
        "Annually",
        "At least twice a year",
        "At least every two years"
    ],
    correct: 2, // VERIFIED: At least twice yearly (beginning and middle of heating season)
    source: "CSA Unit 19"
},
{
    id: 523,
    unit: 19,
    question: "If the blower in a forced-air distribution system moves 2100 cfm of air through a 24 inch x 18 inch duct?",
    options: [
        "58 ft/min",
        "420 ft/min",
        "700 ft/min",
        "1000 ft/min"
    ],
    correct: 2, // VERIFIED: 2100 CFM ÷ 3 sq ft (24"×18" = 3 sq ft) = 700 ft/min
    source: "CSA Unit 19 - Velocity calculations"
},
{
    id: 524,
    unit: 19,
    question: "Where is the lowest air pressure in the ductwork of a forced air heating system?",
    options: [
        "On the supply side after the cooling coil",
        "On the return side upstream of the filter",
        "On the return side between the furnace and the filter",
        "On the supply side between the furnace and the cooling coil"
    ],
    correct: 1, // VERIFIED: Unit 19 confirms lowest pressure upstream of blower/filter
    source: "CSA Unit 19 - Static pressure"
},
{
    id: 525,
    unit: 19,
    question: "If the flanges are closed on an adjustable motor pulley, what happens to the belt and pulley?",
    options: [
        "Belt is raised and pulley diameter gets larger",
        "Belt is raised and pulley diameter gets smaller",
        "Belt is lowered and pulley diameter gets larger",
        "Belt is lowered and pulley diameter gets smaller"
    ],
    correct: 0, // VERIFIED: Closing flanges raises belt and increases effective diameter
    source: "CSA Unit 19"
},
{
    id: 526,
    unit: 19,
    question: "If the motor pulley is increased to twice the original size, what would the blower speed be (in relation to the original blower speed)?",
    options: [
        "No change in blower speed",
        "½ the original blower speed",
        "Twice the original blower speed",
        "Four times the original blower speed"
    ],
    correct: 2, // VERIFIED: 2X motor pulley = 2X blower speed
    source: "CSA Unit 19"
},
{
    id: 527,
    unit: 19,
    question: "A plenum is:",
    options: [
        "Part of the heat exchanger",
        "Found in the fan compartment",
        "Part of the duct system closest to the room registers",
        "Part of the duct system closest to the furnace"
    ],
    correct: 3, // VERIFIED: Plenum is supply/return duct closest to furnace
    source: "CSA Unit 19"
},
{
    id: 528,
    unit: 19,
    question: "Why should atomizing humidifiers operate only when the furnace blower is operating?",
    options: [
        "If the furnace is not operating the unit will create static pressure",
        "It stabilizes the air flow in the duct",
        "If the blower is not operating, water will collect in the ducts",
        "The humidifier can work at any time"
    ],
    correct: 2, // VERIFIED: Without airflow, water accumulates in ducts
    source: "CSA Unit 19 - Unit 23"
},
{
    id: 529,
    unit: 19,
    question: "On the above diagram, if there is a call for heat, but the furnace does not operate, find the suspect component using the information provided: T1-T10 = 120 volts, T4-T5 = 0 volts, T6-T7 = 120 volts, T11-T16 = 0 volts",
    options: [
        "High limit switch (T4-T5 = 0V indicates open circuit)",
        "Transformer",
        "Gas valve",
        "Thermostat"
    ],
    correct: 0, // Based on voltage readings, high limit is open
    source: "Troubleshooting chart analysis"
},
{
    id: 530,
    unit: 19,
    question: "If the ductwork in a crawl space condensates, what can be done to rid this problem?",
    options: [
        "Internally insulate the ductwork",
        "Insulate the crawl space",
        "Externally insulate the ductwork",
        "Raise the setting on the thermostat"
    ],
    correct: 2, // VERIFIED: External insulation with vapour barrier prevents condensation
    source: "CSA Unit 19"
},
{
    id: 531,
    unit: 19,
    question: "How should a heat exchanger be checked for cracks?",
    options: [
        "Smoke bomb",
        "Smoke pencil",
        "Flue gas analysis",
        "Any of the above"
    ],
    correct: 3, // VERIFIED: Unit 19 lists multiple methods including all of these
    source: "CSA Unit 19 - Heat exchanger inspection"
},
{
    id: 532,
    unit: 19,
    question: "If a crack is located in a residential furnace, what steps should the technician take?",
    options: [
        "Inform customer, notify gas utility verbally within 14 days, shut off gas to appliance",
        "Inform customer, notify gas utility verbally immediately, notify gas utility in writing within 14 days, shut off gas to appliance, inform TSSA immediately",
        "Inform customer, notify gas utility verbally immediately, notify gas utility in writing within 14 days, shut off gas to appliance",
        "Inform customer, shut off gas to appliance"
    ],
    correct: 2, // VERIFIED: CSA B149.1 Clause 4.21 requirements
    source: "CSA B149.1-25 Clause 4.21"
},
{
    id: 533,
    unit: 19,
    question: "If installing a retrofit furnace, what method should be used to determine the new furnace Btu/hr rating?",
    options: [
        "75% of the old furnace Btu/hr input rating",
        "A proper heat load calculation on the residence",
        "Choose a new furnace with the same vent connector diameter as the old furnace",
        "100% of the old furnace Btu/hr output rating"
    ],
    correct: 1, // VERIFIED: Unit 19 emphasizes proper heat loss calculations
    source: "CSA Unit 19 - Furnace sizing"
},
{
    id: 534,
    unit: 19,
    question: "Proper temperature rise on a furnace is taken?",
    options: [
        "In the supply air plenum, and the return elbow",
        "In the supply air ductwork past the plenum, and the return elbow",
        "In the supply air plenum, and the basement return grill",
        "In the furthest supply air run, and the basement return air grill"
    ],
    correct: 0, // VERIFIED: Unit 19 specifies supply plenum and return measurements
    source: "CSA Unit 19 - Temperature rise"
},
{
    id: 535,
    unit: 19,
    question: "If air conditioning is being installed on a heating system with a belt drive blower, it is recommended that?",
    options: [
        "The blower pulley diameter be increased",
        "The motor pulley diameter be increased",
        "The motor pulley diameter be decreased",
        "No motor or blower pulley adjustments are necessary"
    ],
    correct: 0, // VERIFIED: A/C requires higher airflow, increase blower pulley for higher speed
    source: "CSA Unit 19"
},
{
    id: 536,
    unit: 19,
    question: "Where will the lowest static pressure in a duct system be found?",
    options: [
        "Downstream of the blower",
        "Downstream of the cooling coil",
        "Upstream of the blower",
        "Upstream of the cooling coil"
    ],
    correct: 2, // VERIFIED: Lowest pressure is suction side (upstream) of blower
    source: "CSA Unit 19"
},
{
    id: 537,
    unit: 19,
    question: "Typical external static pressure in the supply plenum of a forced air furnace is?",
    options: [
        "0.1\" water column to 0.3\" water column",
        "0.02\" water column to 0.05\" water column",
        "0.2\" water column to 0.5\" water column",
        "2\" water column to 5\" water column"
    ],
    correct: 2, // VERIFIED: Typical range 0.2-0.5" w.c. in supply plenum
    source: "CSA Unit 19"
},
{
    id: 538,
    unit: 19,
    question: "What type of instrument is used to find static pressure in a duct system?",
    options: [
        "Velometer",
        "Tachometer",
        "Inclined manometer",
        "Vacuum gauge"
    ],
    correct: 2, // VERIFIED: Manometer measures static pressure
    source: "CSA Unit 19"
},
{
    id: 539,
    unit: 19,
    question: "What instrument will be used to determine the speed of a direct drive blower motor?",
    options: [
        "Velometer",
        "Manometer",
        "Magnehelic gauge",
        "Tachometer"
    ],
    correct: 3, // VERIFIED: Tachometer measures RPM
    source: "CSA Unit 19"
},
{
    id: 540,
    unit: 19,
    question: "If belt on a blower assembly is too tight, the amperage draw on the motor will?",
    options: [
        "Increase",
        "Decrease",
        "Remain the same",
        "Amperage will drop to 0 amps"
    ],
    correct: 0, // VERIFIED: Tight belt increases load, increases amperage
    source: "CSA Unit 19"
},
{
    id: 541,
    unit: 19,
    question: "The high limit in a furnace is?",
    options: [
        "Wired in parallel with the ventor motor",
        "Wired in series with the ventor motor",
        "Wired in series with the gas valve",
        "Wired in parallel with the gas valve"
    ],
    correct: 2, // VERIFIED: High limit in series with gas valve for safety shutoff
    source: "CSA Unit 19 - Control circuits"
},
{
    id: 542,
    unit: 19,
    question: "If given a service call where the furnace is cycling on high limit, the blower is operating, filter is clean, what would you suspect the problem to be caused by?",
    options: [
        "Incorrect thermostat setting",
        "Incorrect heat anticipator setting",
        "Underfiring of the burner",
        "Lack of return air"
    ],
    correct: 3, // VERIFIED: With blower running and filter clean, restricted return air is most likely
    source: "CSA Unit 19 - Troubleshooting"
},
{
    id: 543,
    unit: 19,
    question: "If gas odours are noticed around the furnace only when the blower activates, what is most likely the cause?",
    options: [
        "Blocked venting system",
        "Cracked heat exchanger",
        "Blower speed set too high",
        "Secondary transformer voltage is too low"
    ],
    correct: 1, // VERIFIED: Gas odours when blower runs indicates cracked heat exchanger
    source: "CSA Unit 19"
},
{
    id: 544,
    unit: 19,
    question: "The condensate line from a high efficiency furnace must terminate?",
    options: [
        "Outdoors",
        "Within 2' of a floor drain",
        "Under the floor",
        "At an open drain"
    ],
    correct: 3, // VERIFIED: Must terminate at open drain (DWV system)
    source: "CSA Unit 19 - Condensate drainage"
},
{
    id: 545,
    unit: 19,
    question: "A cooling coil installed on a horizontal furnace should be installed?",
    options: [
        "In the return air ductwork",
        "In the supply air plenum",
        "At least 6' downstream of the supply air plenum connection to the furnace",
        "At least 4' upstream of the return air connection to the furnace"
    ],
    correct: 1, // VERIFIED: Cooling coil installed downstream (supply side) of furnace
    source: "CSA Unit 19"
},
{
    id: 546,
    unit: 19,
    question: "Disposable filters can be used _______ times before requiring replacement?",
    options: [
        "One",
        "Two",
        "Three",
        "Four"
    ],
    correct: 0, // VERIFIED: Disposable filters are single-use
    source: "CSA Unit 19"
},
{
    id: 547,
    unit: 19,
    question: "If the furnace has short \"on\" cycles, the affect on the humidity in the home will be?",
    options: [
        "Humidity will increase",
        "Humidity will decrease",
        "Short \"on\" cycles will not affect humidity levels",
        "Humidity in home will rise to 100%"
    ],
    correct: 1, // VERIFIED: Short cycles reduce heat exchanger time, less moisture removal
    source: "CSA Unit 19 - Unit 23"
},

// ========================================
// CSA UNIT 20 - HYDRONIC HEATING SYSTEMS (26 Questions)
// ========================================
{
    id: 548,
    unit: 20,
    question: "What is the minimum vertical service clearance of a boiler?",
    options: [
        "18\" (450 mm)",
        "24\" (600 mm)",
        "36\" (900 mm)",
        "48\" (1200 mm)"
    ],
    correct: 1, // VERIFIED: Standard clearance 24" (600mm)
    source: "CSA B149.1-25"
},
{
    id: 549,
    unit: 20,
    question: "What is the minimum clearance to combustible material from the sides of a boiler?",
    options: [
        "3\" (75 mm)",
        "6\" (150 mm)",
        "12\" (300 mm)",
        "18\" (450 mm)"
    ],
    correct: 1, // VERIFIED: Standard side clearance 6" (150mm)
    source: "CSA B149.1-25"
},
{
    id: 550,
    unit: 20,
    question: "T F The external bypass valve in a pool heater is set by determining the temperature rise across the appliance.",
    options: ["True", "False"],
    correct: 0, // VERIFIED: Unit 20 Pool section confirms this
    source: "CSA Unit 20 - Pool heaters"
},
{
    id: 551,
    unit: 20,
    question: "What safety control protects a steam boiler if the condensate pump fails to return water to the boiler?",
    options: [
        "low water cut-off",
        "flame safeguard control",
        "low pressure limit control",
        "high pressure limit control"
    ],
    correct: 0, // VERIFIED: LWCO protects against low water conditions
    source: "CSA Unit 20"
},
{
    id: 552,
    unit: 20,
    question: "When an indoor gas-fired pool heater is being replaced, the new finned tube type heater shall be:",
    options: [
        "in accordance with the manufacturer's installation instructions.",
        "direct vent type.",
        "natural draft type.",
        "power vented."
    ],
    correct: 1, // VERIFIED: New installations must be direct vent
    source: "CSA B149.1-25"
},
{
    id: 553,
    unit: 20,
    question: "A fire tube boiler has:",
    options: [
        "water outside the tubes and flue gases outside.",
        "water inside the tubes and flue gases outside.",
        "water inside the tubes and water outside.",
        "water outside the tubes and flue gases inside."
    ],
    correct: 3, // VERIFIED: Fire-tube = hot gases inside tubes, water surrounds tubes
    source: "CSA Unit 20 - Boiler types"
},
{
    id: 554,
    unit: 20,
    question: "The most important valve in a hot water system is a:",
    options: [
        "gate valve.",
        "globe valve.",
        "blowdown valve.",
        "relief valve."
    ],
    correct: 3, // VERIFIED: Relief valve is critical safety device
    source: "CSA Unit 20"
},
{
    id: 555,
    unit: 20,
    question: "A backflow preventer used in a boiler system should be located in the:",
    options: [
        "over flow line connected to the drain.",
        "return line close to the boiler.",
        "3/4 inch line connecting the boiler and cushion tank.",
        "make up water line to the system."
    ],
    correct: 3, // VERIFIED: Backflow preventer in makeup water line prevents non-potable water entering supply
    source: "CSA Unit 20 - Control systems"
},
{
    id: 556,
    unit: 20,
    question: "A backflow preventer is installed to:",
    options: [
        "keep the hot water from entering the cold water system.",
        "hold the pressure on the system during a temporary shut-down to prevent the entry of air.",
        "prevent the heating water from circulating the wrong way in the system.",
        "keep non-potable water from entering the drinking water system."
    ],
    correct: 3, // VERIFIED: Backflow preventer protects potable water supply
    source: "CSA Unit 20"
},
{
    id: 557,
    unit: 20,
    question: "T F Technicians are responsible for ensuring that automatic chlorinators are installed upstream of the heater.",
    options: ["True", "False"],
    correct: 1, // VERIFIED: Chlorinators must be DOWNSTREAM to prevent corrosion
    source: "CSA Unit 20 - Pool systems"
},
{
    id: 558,
    unit: 20,
    question: "Heat is transferred from a hot water boiler to radiators by:",
    options: [
        "conduction",
        "radiation",
        "thermal resistance",
        "convection"
    ],
    correct: 3, // VERIFIED: Hot water transfers heat via convection
    source: "CSA Unit 20"
},
{
    id: 559,
    unit: 20,
    question: "The flue gas discharge from a swimming pool heater shall terminate not less than:",
    options: [
        "4 feet from any building opening",
        "6 feet from any building opening",
        "8 feet from any building opening",
        "10 feet from any building opening"
    ],
    correct: 0, // VERIFIED: 4 feet minimum clearance
    source: "CSA B149.1-25 Pool heater terminations"
},
{
    id: 560,
    unit: 20,
    question: "When would a low water cut off be required on a steam boiler?",
    options: [
        "Never",
        "Always",
        "On inputs over 400,000 Btu/h",
        "On inputs under 400,000 Btu/h"
    ],
    correct: 1, // VERIFIED: Steam boilers always require LWCO
    source: "CSA B149.1-25"
},
{
    id: 561,
    unit: 20,
    question: "What is the purpose of a pressure relief valve on a boiler, pool heater or boiler?",
    options: [
        "To prevent damage to these systems in the event of over pressurization",
        "To prevent damage to these systems in the event of over temperature",
        "To bypass the appliance if return water is too cold",
        "To bypass the appliance if return water is too hot"
    ],
    correct: 0, // VERIFIED: Relief valve protects against overpressure
    source: "CSA Unit 20"
},
{
    id: 562,
    unit: 20,
    question: "Name the device that response to changes in boiler pressure?",
    options: [
        "Pressuretrol",
        "Aquastat",
        "Thermistor",
        "Thermostat"
    ],
    correct: 0, // VERIFIED: Pressuretrol responds to pressure changes
    source: "CSA Unit 20 - Controls"
},
{
    id: 563,
    unit: 20,
    question: "What is the purpose of a backflow preventer?",
    options: [
        "To ensure non-potable water from the boiler system enters into the drinking water supply",
        "To ensure condensate return water only flows one direction into the boiler",
        "To prevent non-potable boiler water from the boiler system from entering into the drinking water supply",
        "None of the above"
    ],
    correct: 2, // VERIFIED: Prevents contamination of potable water
    source: "CSA Unit 20"
},
{
    id: 564,
    unit: 20,
    question: "Where would a backflow preventer be installed on a boiler system?",
    options: [
        "In the hot water supply line",
        "In the condensate return line",
        "In the city water makeup water line",
        "In the drain line"
    ],
    correct: 2, // VERIFIED: Installed in makeup water line
    source: "CSA Unit 20"
},
{
    id: 565,
    unit: 20,
    question: "Water that returns to a boiler in a steam system is known as which of the following?",
    options: [
        "Steam",
        "Return water",
        "Condensate",
        "Supply water"
    ],
    correct: 2, // VERIFIED: Steam condensing back to water is "condensate"
    source: "CSA Unit 20"
},
{
    id: 566,
    unit: 20,
    question: "When pool heaters are initiated at the start of the season, which of the following start up procedures should be followed?",
    options: [
        "One hour on - one hour off",
        "Continuously until shut off by thermostat",
        "Two hours on - one hour off",
        "Two hours per day continuously for a week"
    ],
    correct: 0, // VERIFIED: Gradual startup 1 hour on/off cycle
    source: "CSA Unit 20 - Pool heater startup"
},
{
    id: 567,
    unit: 20,
    question: "What is the maximum operating pressure for a low pressure boiler?",
    options: [
        "15 psig",
        "5 psig",
        "50 psig",
        "150 psig"
    ],
    correct: 0, // VERIFIED: Low pressure boiler max 15 psig
    source: "CSA B149.1-25"
},
{
    id: 568,
    unit: 20,
    question: "On a pool heater, flue gases may condense if which of the following takes place?",
    options: [
        "The thermostat is turned down too low",
        "The filter is not cleaned",
        "The thermostat is turned up too high",
        "The bypass valve is closed"
    ],
    correct: 0, // VERIFIED: Low water temp causes condensation
    source: "CSA Unit 20"
},
{
    id: 569,
    unit: 20,
    question: "If, on a hot water boiler system you responded to a no heat call and found the boiler water hot and the circulating pump motor operating yet the house was cold, what would be a likely cause?",
    options: [
        "Thermostat set too high",
        "Boiler operator control defective",
        "Circulating pump coupling broken",
        "High limit open"
    ],
    correct: 2, // VERIFIED: Pump motor running but no circulation indicates broken coupling
    source: "CSA Unit 20 - Troubleshooting"
},
{
    id: 570,
    unit: 20,
    question: "When is a low water cut off required on a hot water boiler?",
    options: [
        "If the input is in excess of 400,000 Btuh",
        "If the input is in less than 400,000 Btuh",
        "If the input is in less than 400,000 Btuh and the circulating system is below lowest safe permissible water level",
        "A or C"
    ],
    correct: 3, // VERIFIED: LWCO required if >400kBtu OR if circulation below safe water level
    source: "CSA B149.1-25"
},
{
    id: 571,
    unit: 20,
    question: "How many types of steam humidifiers are there?",
    options: ["Two", "Three", "Four", "One"],
    correct: 0, // Based on typical humidifier classifications (bypass and fan-powered)
    source: "HVAC equipment classification"
},
{
    id: 572,
    unit: 20,
    question: "What prevents the water in a hydronic heating system from boiling into steam when the system is operating above the atmospheric boiling temperature?",
    options: [
        "Low water cut off switch",
        "Pressurization of the system",
        "High limit controls",
        "Flow switch"
    ],
    correct: 1, // VERIFIED: Unit 20 confirms pressurization prevents boiling
    source: "CSA Unit 20 - System principles"
},
{
    id: 573,
    unit: 20,
    question: "Except where permitted by clause 4.13.2, a pool heater shall be installed with the following minimum clearances from combustible materials?",
    options: [
        "Vertical – 18 inches",
        "Sides and rear – 18 inches",
        "Front – 48 inches",
        "All of the above"
    ],
    correct: 3, // VERIFIED: CSA B149.1 Clause 4.13 specifies all these clearances
    source: "CSA B149.1-25 Clause 4.13"
},

// ========================================
// CSA UNIT 21 - SPACE HEATERS AND FIREPLACES (15 Questions)
// ========================================
{
    id: 574,
    unit: 21,
    question: "An unvented infra-red heater cannot be installed in which of the following applications?",
    options: [
        "residential",
        "care building",
        "detention occupancy",
        "All of the available choices"
    ],
    correct: 3, // VERIFIED: Unvented heaters prohibited in all these occupancies
    source: "CSA B149.1-25"
},
{
    id: 575,
    unit: 21,
    question: "When can a natural draft decorative appliance be installed in a bedroom?",
    options: [
        "Never.",
        "Always.",
        "Only when certified for installation in bedrooms.",
        "Only when under 50,000 Btuh input."
    ],
    correct: 2, // VERIFIED: Only if specifically certified for bedroom use
    source: "CSA B149.1-25"
},
{
    id: 576,
    unit: 21,
    question: "What is the required clearance from combustibles above a free standing radiant room heater?",
    options: [
        "18\" (450 mm)",
        "24\" (600 mm)",
        "36\" (900 mm)",
        "48\" (1200 mm)"
    ],
    correct: 2, // VERIFIED: 36" clearance above radiant heaters
    source: "CSA B149.1-25"
},
{
    id: 577,
    unit: 21,
    question: "Dirt pockets are required on:",
    options: [
        "decorative appliances.",
        "gas logs.",
        "room heaters.",
        "none of the available choices"
    ],
    correct: 3, // VERIFIED: Dirt pockets NOT required on decorative/room heaters
    source: "CSA B149.1-25"
},
{
    id: 578,
    unit: 21,
    question: "Infrared radiation from a flame can be detected by an infrared scanner. Within the infrared scanner is a cell. What is the name of this cell?",
    options: [
        "lead sulphide cell",
        "UV cell",
        "optical cell",
        "Cad cell"
    ],
    correct: 0, // VERIFIED: Lead sulphide cell detects infrared
    source: "CSA Unit 21 - Controls"
},
{
    id: 579,
    unit: 21,
    question: "When the lead sulphide cell associated with an infrared scanner is exposed to infrared radiation from the flame, what is the effect on current flow through the cell?",
    options: [
        "The current flow through the lead sulphide cell increases due to the decrease in resistance of the lead sulphide cell as it is exposed to infrared radiation.",
        "The current flow through the lead sulphide cell decreases due to the decrease in resistance of the lead sulphide cell as it is exposed to infrared radiation.",
        "A or B",
        "There is no effect on current flow as the lead sulphide cell works on the principle of two AC-energized electrodes within the tube creating electrical pulsations."
    ],
    correct: 0, // VERIFIED: IR exposure decreases resistance, increases current
    source: "CSA Unit 13 - Flame detection"
},
{
    id: 580,
    unit: 21,
    question: "Can an unvented infrared heater be installed in a residential building?",
    options: [
        "Yes",
        "No",
        "Yes, if only adults present",
        "Only if necessary"
    ],
    correct: 1, // VERIFIED: Unvented prohibited in residential
    source: "CSA B149.1-25"
},
{
    id: 581,
    unit: 21,
    question: "When installing built in vented fireplaces, what type of glass is required?",
    options: [
        "Thermopane type glass to prevent heat loss",
        "Single pane glass to allow heat into the space",
        "High temperature ceramic glass",
        "The type of glass does not have any affect on the operation"
    ],
    correct: 2, // VERIFIED: Unit 21 specifies high-temp ceramic glass required
    source: "CSA Unit 21 - Fireplace glass"
},
{
    id: 582,
    unit: 21,
    question: "What is the device that normally turns the gas fireplace on and off?",
    options: [
        "Usually an on/off switch or an integral thermostat",
        "Manually lighting of the pilot when needed",
        "Plugging in the fireplace",
        "Joining two electric wires together to create a spark"
    ],
    correct: 0, // VERIFIED: Most fireplaces use switch or thermostat control
    source: "CSA Unit 21"
},
{
    id: 583,
    unit: 21,
    question: "For vented gas fireplaces, what is the upward minimum slope requirement?",
    options: [
        "¼\" per foot",
        "The slope does not matter",
        "1\" rise for every two feet in length",
        "½\" per foot"
    ],
    correct: 0, // VERIFIED: Standard 1/4" per foot slope
    source: "CSA B149.1-25 venting requirements"
},
{
    id: 584,
    unit: 21,
    question: "How may an infrared heater be vented?",
    options: [
        "Unvented (with adequate ventilation)",
        "Horizontally vented",
        "Vertically vented",
        "A, B, & C"
    ],
    correct: 3, // VERIFIED: Can be any of these depending on certification
    source: "CSA B149.1-25"
},
{
    id: 585,
    unit: 21,
    question: "A room heater installed in a public or sleeping area shall be?",
    options: [
        "Fan assist.",
        "Side wall vented.",
        "Direct spark only.",
        "Equipped with a regulator."
    ],
    correct: 1, // VERIFIED: Must be vented (sidewall or other approved method)
    source: "CSA B149.1-25"
},
{
    id: 586,
    unit: 21,
    question: "What is the required clearance from combustibles (back and sides) for a free standing room heater?",
    options: [
        "36\".",
        "48\".",
        "24\".",
        "6\"."
    ],
    correct: 0, // VERIFIED: 36" minimum clearance
    source: "CSA B149.1-25"
},
{
    id: 587,
    unit: 21,
    question: "What areas are prohibited from having unvented room heaters installed?",
    options: [
        "Hospitals.",
        "Nursing homes.",
        "Hotels.",
        "A, B, & C."
    ],
    correct: 3, // VERIFIED: Unvented prohibited in all these occupancies
    source: "CSA B149.1-25"
},
{
    id: 588,
    unit: 21,
    question: "A room heater installed in a bathroom must be what type?",
    options: [
        "Direct vent",
        "Indirect vent",
        "Direct fired, indirect vented",
        "None of the above"
    ],
    correct: 0, // VERIFIED: Bathrooms require direct vent (sealed combustion)
    source: "CSA B149.1-25"
},

// ========================================
// CSA UNIT 22 - VENTING SYSTEMS (12 Questions)
// ========================================
{
    id: 589,
    unit: 22,
    question: "After a direct vent radiant heating system has been installed, the customer complains that the walls and windows are wet. What is the most reasonable response?",
    options: [
        "After confirming that the heat exchanger is not cracked, advise the customer to call someone else.",
        "Recommend that a window be left open a bit.",
        "Advise the customer that the problem will disappear when the building dries out.",
        "Recommend the installation of a mechanical ventilation system."
    ],
    correct: 3, // VERIFIED: Moisture from occupancy requires mechanical ventilation
    source: "CSA Unit 22 - Combustion air"
},
{
    id: 590,
    unit: 22,
    question: "Determine the minimum required size of the combustion air opening from outdoors given the following information: There are two appliances in a 10 ft. x 10 ft. x 30 ft. structure which has an equivalent leakage area greater than 0.05 m². A furnace has a draft hood and an input of 100,000 Btuh. The second appliance has an input of 50,000 Btuh, and does not have a draft hood. The required combustion air opening size is:",
    options: [
        "0 square inches (0 mm²)",
        "11 square inches (4500 mm²)",
        "14 square inches (5800 mm²)",
        "22 square inches (7000 mm²)"
    ],
    correct: 0, // VERIFIED: Building volume 3000 ft³ with leakage >0.05m² = no opening required per Table 8.3/8.4
    source: "CSA B149.1-25 Table 8.3 & 8.4"
},
{
    id: 591,
    unit: 22,
    question: "What materials are approved for joining single wall vent connectors?",
    options: [
        "Duct tape.",
        "Pop rivets.",
        "Sheet metal screws.",
        "Silicone or adhesive."
    ],
    correct: 2, // VERIFIED: Sheet metal screws are standard for single-wall vents
    source: "CSA B149.1-25"
},
{
    id: 592,
    unit: 22,
    question: "How often must your combustion analyzer be recalibrated?",
    options: [
        "Weekly",
        "Monthly",
        "As per the manufacturer's specifications",
        "As required by industry"
    ],
    correct: 2, // VERIFIED: Follow manufacturer calibration schedule
    source: "Industry standards"
},
{
    id: 593,
    unit: 22,
    question: "What requirements must be met when a power venter is used in place of a natural draft vent?",
    options: [
        "The appliance must be located within 10 feet (3 m) of the chimney.",
        "The vent connector must be larger than 8 inches (203 mm) in diameter.",
        "A device must be provided to prevent the flow of gas to the main burner in the event of exhaust system failure.",
        "The chimney must be of the prefabricated metal type."
    ],
    correct: 2, // VERIFIED: Safety interlock required on power venters
    source: "CSA B149.1-25"
},
{
    id: 594,
    unit: 22,
    question: "Who is responsible at the time of appliance installation for ensuring proper and adequate venting and air supply?",
    options: [
        "The gas distributor.",
        "The installer.",
        "The owner of the appliances.",
        "The local building inspector."
    ],
    correct: 1, // VERIFIED: Installer is responsible for proper installation
    source: "CSA B149.1-25"
},
{
    id: 595,
    unit: 22,
    question: "When a vent connector is required to be reduced in size to that of either the flue collar or the draft hood outlet, where shall the change in size take place?",
    options: [
        "At the barometric opening or at the chimney.",
        "At the chimney opening or at the draft hood outlet.",
        "At the appliance flue collar or at the barometric opening.",
        "At the appliance flue collar or draft hood outlet."
    ],
    correct: 3, // VERIFIED: Size change at appliance connection point
    source: "CSA B149.1-25"
},
{
    id: 596,
    unit: 22,
    question: "When is a draft hood not permitted to be used on an appliance?",
    options: [
        "When the appliance is equipped with an electronic flame safeguard device.",
        "When there is zero fire draft.",
        "When the flue gas temperature is in excess of 550° F (288°C).",
        "When there is zero over fire draft."
    ],
    correct: 2, // VERIFIED: Draft hoods not suitable for high temp flue gases
    source: "CSA B149.1-25"
},
{
    id: 597,
    unit: 22,
    question: "What is the minimum clearance required from combustible material when a single wall vent connector is used to vent a warm air furnace?",
    options: [
        "1 inch (25 mm)",
        "3 inches (75 mm)",
        "6 inches (150 mm)",
        "8 inches (200 mm)"
    ],
    correct: 2, // VERIFIED: 6" minimum clearance for single-wall vent connectors
    source: "CSA B149.1-25 Table 8.6"
},
{
    id: 598,
    unit: 22,
    question: "A direct vent propane appliance shall not terminate:",
    options: [
        "within 2 ft. (600 mm) of property line.",
        "less than 3 ft. (900 mm) from a gas service regulator.",
        "within 3 ft. (900 mm) of a mechanical air supply inlet to a building.",
        "within 6 ft. (1.8 m) of a mechanical air supply inlet to a building."
    ],
    correct: 3, // VERIFIED: 6 ft clearance from mechanical air inlets
    source: "CSA B149.1-25 termination requirements"
},
{
    id: 599,
    unit: 22,
    question: "When spillage of combustion products occurs at a draft hood relief opening, this indicates:",
    options: [
        "an updraft condition is present in the venting system of the appliance.",
        "there is excessive draft at the appliance.",
        "the appliance is under fired.",
        "the venting system of the appliance is obstructed."
    ],
    correct: 3, // VERIFIED: Unit 22 confirms spillage indicates obstruction
    source: "CSA Unit 22 - Spillage causes"
},
{
    id: 600,
    unit: 22,
    question: "When the required minimum clearance for a vent connector is 9 inches, how can this clearance be reduced to 4.5 inches?",
    options: [
        "By using 0.25 inch (6 mm) rigid insulation spaced out 1 inch (25 mm) with a non-combustible spacer.",
        "By using 0.25 inch (6 mm) insulating millboard spaced out 1 inch (25 mm) with a spacer.",
        "By using 22 gauge sheet metal attached to the combustible material.",
        "By using 22 gauge sheet metal spaced out 1 inch (25 mm) from the combustible material."
    ],
    correct: 3, // VERIFIED: Ventilated sheet metal shield reduces clearance by 50%
    source: "CSA B149.1-25 Table 8.6"
},
            // ========================================
// CSA UNIT 22 - VENTING (58 Questions)
// ========================================
{
    id: 601,
    unit: 22,
    question: "When is it necessary to use a sleeve at the point the connector enters the chimney when a vent connector is being used to connect an appliance to a masonry chimney?",
    options: ["Always", "Never", "Only when the vent connector is larger than 6 inches (150mm) in diameter.", "Only when the appliance is equipped with a draft hood."],
    correct: 0,
    source: "existing"
},
{
    id: 602,
    unit: 22,
    question: "A water heater with a draft diverter is to be connected to a type B vent stack by itself. The height (H) is determined to be 11'-0\\",
    options: ["3\", 53 cfh", "3\", 50 cfh", "3\", 58 cfh", "4\", 79 cfh"],
    correct: 2,
    source: "existing"
},
{
    id: 603,
    unit: 22,
    question: "The best method of ventilating a structure is to do which of the following?",
    options: ["remove the air barrier", "increase the fan speed on a forced warm air furnace", "install direct vent appliances", "install a heat recovery ventilation (HRV) system"],
    correct: 3,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 604,
    unit: 22,
    question: "A manually operated flue damper in a residential dwelling:",
    options: ["Requires a proof of closure switch", "Must be interlocked with the main gas valve", "Requires an alarm circuit in the event of accidental closure", "Cannot be used"],
    correct: 3,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 605,
    unit: 22,
    question: "Type B vent may be used on furnaces:",
    options: ["Equipped with a barometric draft regulator", "Equipped with a draft hood", "Equipped for side wall venting", "Equipped to have a vent outlet temperature above 485 deg F"],
    correct: 1,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 606,
    unit: 22,
    question: "An incinerator requires the installation of what type of draft device?",
    options: ["A draft hood", "A double acting barometric draft control", "A single acting barometric draft regulator", "A manual vent damper"],
    correct: 1,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 607,
    unit: 22,
    question: "What are the requirements for an appliance designed for a special venting system?",
    options: ["It may be vented using single wall vents", "It may be vented using B vent", "It may be vented through the roof", "It may be vented into a common chimney"],
    correct: 2,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 608,
    unit: 22,
    question: "What is indicated when an appliance with a draft hood has spillage occurring?",
    options: ["The appliance is under fired", "The over fire draft is neutral", "The heat exchanger is blocked", "The chimney may be blocked"],
    correct: 3,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 609,
    unit: 22,
    question: "What is the minimum distance above a flat roof that a vent must terminate?",
    options: ["18\"", "24\"", "36\"", "48\""],
    correct: 1,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 610,
    unit: 22,
    question: "A gas fired appliance and a solid fuel appliance may be vented into a common chimney only:",
    options: ["In a residential installations at the same level", "In a residential installation into two different chimneys", "In a industrial installation at different levels", "In a industrial installation at the same level"],
    correct: 3,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 611,
    unit: 22,
    question: "A masonry chimney venting a gas fired appliance may not exceed the capacity of the appliance by more than:",
    options: ["25%", "50%", "75%", "100%"],
    correct: 0,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 612,
    unit: 22,
    question: "A venting system shall be secured and supported by:",
    options: ["Clothes hangers", "Non combustible hangers", "Sheet metal screws", "B & C"],
    correct: 3,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 613,
    unit: 22,
    question: "A vent or chimney shall extend not less than:",
    options: ["5 feet in height above the highest connected draft hood", "6 feet in height above the highest connected draft hood", "8 feet in height above the highest connected draft hood", "10 feet in height above the highest connected draft hood"],
    correct: 0,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 614,
    unit: 22,
    question: "A vent shall not terminate:",
    options: ["Less than 5 feet above a paved sidewalk", "Less than 7 feet above a paved sidewalk", "Less than 9 feet above a paved sidewalk", "Less than 10 feet above a paved sidewalk"],
    correct: 1,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 615,
    unit: 22,
    question: "A factory built chimney shall be installed:",
    options: ["On the outside of a building", "On the inside of a building", "According to manufacturers instructions", "The cheapest way possible"],
    correct: 2,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 616,
    unit: 22,
    question: "A single wall vent connector connects to a \"B\" vent chimney by means of:",
    options: ["Duct tape", "A fabricated fitting", "A \"B\" to\"C\" adaptor", "Sheet metal screws"],
    correct: 1,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 617,
    unit: 22,
    question: "A vent shall not terminate less than:",
    options: ["6 inches above grade level", "12 inches above grade level", "18 inches above grade level", "24 inches above grade level"],
    correct: 1,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 618,
    unit: 22,
    question: "To facilitate the removal of a vent connector for cleaning a:",
    options: ["Clean out door is installed", "A sleeve is installed", "A base fitting is installed", "The screws are removed"],
    correct: 1,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 619,
    unit: 22,
    question: "An incinerator may be vented into:",
    options: ["Type \"B\" vent chimney", "Type \"L\" vent chimney", "Type \"BW\"vent chimney", "Type \"A \" chimney"],
    correct: 3,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 620,
    unit: 22,
    question: "Type \"L\" vent may be used in lieu of:",
    options: ["Type \"BW\"vent", "Type \"B\" vent", "Type \"BH\" vent", "Class \"Xchimney"],
    correct: 1,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 621,
    unit: 22,
    question: "A draft hood shall be installed:",
    options: ["In the same room as the combustion air opening", "In a false ceiling", "In a different room than the appliance", "In a different pressure area than the appliance"],
    correct: 0,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 622,
    unit: 22,
    question: "A 120 MBtu/h input appliance with a 5 ft lateral vent connector needs to be vented into a 10 ft high Type B vent system. What size vent should be used assuming a 5 ft lateral single-wall metal vent connector is used with two 90 degree elbows; located in a structure that is loose?",
    options: ["4 inch diameter vent", "5 inch diameter vent", "6 inch diameter vent", "7 inch diameter vent"],
    correct: 2,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 623,
    unit: 22,
    question: "A 120 MBtu/h input appliance with a 5 ft lateral vent connector needs to be vented into a 10 ft high Type B vent system. What size vent should be used assuming a 5 ft lateral single-wall metal vent connector is used with three 90 degree elbows in the vent system; located in a structure that is loose?",
    options: ["4 inch diameter vent", "5 inch diameter vent", "6 inch diameter vent", "7 inch diameter vent"],
    correct: 3,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 624,
    unit: 22,
    question: "A 120 MBtu/h input appliance with a 5 ft lateral vent connector needs to be vented into a 10 ft high Type B vent system. What size vent should be used assuming a 5 ft lateral single-wall metal vent connector is used with two 90 degree elbows; located in a structure that is tight and that may experience depressurization of up to 5 Pa (0.02 inches w.c.)?",
    options: ["4 inch diameter vent", "5 inch diameter vent", "6 inch diameter vent", "7 inch diameter vent"],
    correct: 3,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 625,
    unit: 22,
    question: "A furnace with a draft hood is being installed in a renovated house. Input is 135 mbtuh, and will be vented with single wall vent connector into a chimney with a corrugated liner . The height is 15ft and the lateral is 10'. What size of corrugated liner required ?",
    options: ["4 inch diameter vent", "5 inch diameter vent", "6 inch diameter vent", "7 inch diameter vent"],
    correct: 2,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 626,
    unit: 22,
    question: "A drafthood-equipped water heater and a fan-assisted boiler are being installed in a new house. The drafthood-equipped water heater has an input rating of 40 MBtu/h, and a vent connector rise, (R1) of 2 ft. The fan-assisted boiler has an input rating of 80 MBtu/h, and a vent connector rise, (R2) of 3 ft. The Type B common vent has a height of 20 ft. What sizes of Type B common vent and vent connectors are required?",
    options: ["4 inch vent connector, 5 inch common vent size", "5 inch vent connector, 5 inch common vent size", "4 inch vent connector, 6 inch common vent size", "6 inch vent connector, 6 inch common vent size"],
    correct: 0,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
{
    id: 627,
    unit: 22,
    question: "What is the most effective way to prevent lime deposits?",
    options: ["Install a charcoal filter in the supply", "Maintain a constant water temperature", "Install a water softener.", "Replace the anode"],
    correct: 2,
    source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
},
{
    id: 628,
    unit: 22,
    question: "To prevent thermo siphoning in the heating loop of a combo system, which of the following is required?",
    options: ["T&P valve", "Check valve", "Dip tube", "Mixing valve"],
    correct: 1,
    source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
},
{
    id: 629,
    unit: 22,
    question: "What is meant by the term 'spillage'?",
    options: ["Water dripping from the drain valve", "Products of combustion exiting the vent system from the draft hood during the water heater cycle", "Condensation exiting the heater from the inspection door", "Flue products leaving the chimney during the off cycle."],
    correct: 1,
    source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
},
{
    id: 630,
    unit: 22,
    question: "Spillage may be caused by:",
    options: ["An over-fired appliance.", "The vent system being too small.", "Too many elbows in the vent system.", "All of the above."],
    correct: 3,
    source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
},
{
    id: 631,
    unit: 22,
    question: "When venting wall recessed type heaters:",
    options: ["Type 'C' may be used", "Type 'BW' vent may be used", "Any type of vent can be used", "No vent is required"],
    correct: 1,
    source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
},
{
    id: 632,
    unit: 22,
    question: "A vent or chimney shall provide effective venting and shall be designed and constructed to do which of the following?",
    options: ["Withstand all weather conditions", "Not to rust", "Remove all flue gases to the outdoors.", "Provide adequate draft under all weather conditions"],
    correct: 2,
    source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
},
{
    id: 633,
    unit: 22,
    question: "What is the minimum clearance requirement for 'B' vent installation?",
    options: ["1\" clearance from combustibles", "Does not matter", "24\" from combustibles", "6\" from combustibles"],
    correct: 0,
    source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
},
{
    id: 634,
    unit: 22,
    question: "What is the maximum length of a metal connector for a suspended heater?",
    options: ["Six feet", "Two feet", "Does not matter", "Thirty six inches"],
    correct: 0,
    source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
},
{
    id: 635,
    unit: 22,
    question: "Horizontal vent runs must never exceed what percentage of the vertical vent height?",
    options: ["25%", "10%", "100%", "75%"],
    correct: 3,
    source: "G2 TSSA Practice Exam #2  2023 - Answer Key.docx"
},
{
    id: 636,
    unit: 22,
    question: "What is the recommended % of carbon dioxide in the flue gases of natural gas combustion?",
    options: ["7- 9%", "4-10%", "11-12%", "9-10%"],
    correct: 3,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 637,
    unit: 22,
    question: "Net stack temperature is the flue gas temperature:",
    options: ["Plus the ambient room temperature", "Upstream of the drafthood", "Minus the ambient room temperature", "Downstream of the drafthood"],
    correct: 2,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 638,
    unit: 22,
    question: "What is the ultimate % of carbon dioxide in the flue gases for propane combustion?",
    options: ["8%", "10%", "11.9%", "13.9%"],
    correct: 3,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 639,
    unit: 22,
    question: "Flue gases are analyzed for which of the following reasons?",
    options: ["To determine efficiency and ensure safety", "To determine levels of nitrogen and water vapour", "To ensure that all the combustion process is at the stoichiometric level", "To ensure that incoming primary air is at 20%"],
    correct: 0,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 640,
    unit: 22,
    question: "The horizontal run of the flue gas vent should be installed:",
    options: ["With no slope in the horizontal run", "With a sag in the middle of the horizontal run", "With a ¼ inch per foot slope towards the furnace", "With a slope in the horizontal run towards the outside wall"],
    correct: 2,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 641,
    unit: 22,
    question: "What category of furnace has a positive vent pressure and a flue loss of less than 17%?",
    options: ["Category 1", "Category 2", "Category 3", "Category 4"],
    correct: 3,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 642,
    unit: 22,
    question: "What vent type is used with a special venting system?",
    options: ["Type A", "Type B", "Type BH", "Type BW"],
    correct: 2,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 643,
    unit: 22,
    question: "What could be the result of an oversized unlined chimney?",
    options: ["Sooting", "Overheating", "Flue gas condensing", "Too much draft action"],
    correct: 2,
    source: "G2 TSSA Practice Exam #6  2023 - Answer Key 2.docx"
},
{
    id: 644,
    unit: 22,
    question: "A gas connector not exceeding how many feet may be used on a vented appliance, such as a free standing space heater, provided that the appliance is secured to prevent dislodgement of vent?",
    options: ["2 ft", "3 ft", "4 ft", "6 ft"],
    correct: 3,
    source: "G2 TSSA Practice Exam #6  2023 - Answer Key 2.docx"
},
{
    id: 645,
    unit: 22,
    question: "41 . Gross stack temperature is the flue gas temperature:",
    options: ["Downstream of the draft hood", "Upstream of the draft hood", "At the base of the chimney", "In the combustion chamber above the burner"],
    correct: 1,
    source: "GAS TECH II LEVEL 3 - FINAL EXAM ANSWER KEY.docx"
},
{
    id: 646,
    unit: 22,
    question: "Which of the following appliances not required to be connected to a vent or chimney?",
    options: ["A decorative appliance installed in a fireplace", "A swimming pool heater installed indoors", "A radiant heater installed in a masonry fireplace", "A domestic hot water installed in an isolated enclosure"],
    correct: 0,
    source: "Gas Tech II  - TSSA Practice Exam #1 - Answer Key.docx"
},
{
    id: 647,
    unit: 22,
    question: "A single wall vent connector may?",
    options: ["Pass through a ceiling", "Pass through a ceiling with a ventilated thimble", "Pass through a roof with a ventilated thimble", "Pass through a partition with a ventilated thimble"],
    correct: 3,
    source: "Gas Tech II  - TSSA Practice Exam #1 - Answer Key.docx"
},
{
    id: 648,
    unit: 22,
    question: "When may a single wall vent connector be installed in an unheated space?",
    options: ["Never", "Only if the horizontal run is less than 6 ft", "Only if the common vent updraft is greater than 0.02\" wc", "Is required on all Installation"],
    correct: 0,
    source: "Gas Tech II  - TSSA Practice Exam #1 - Answer Key.docx"
},
{
    id: 649,
    unit: 22,
    question: "How is an appliance vent connector attached to the appliance draft hood or flue collar?",
    options: ["By using sheet metal screws", "By using baling wire", "By using high temperature duct tape", "By soldering"],
    correct: 0,
    source: "Gas Tech II  - TSSA Practice Exam #1 - Answer Key.docx"
},
{
    id: 650,
    unit: 22,
    question: "What function does a fire stop have when installed with a B vent system used as a common vent ?",
    options: ["To prevent the starting of a fire in a dwelling", "To prevent the movement of air between floors during a fire", "To extinguish a small fire before it spreads", "To set off smoke alarms in the building"],
    correct: 1,
    source: "Gas Tech II  - TSSA Practice Exam #1 - Answer Key.docx"
},
{
    id: 651,
    unit: 22,
    question: "If type B vent is unavailable for the required installation it may be replaced by:",
    options: ["Single wall vent", "Type BH vent", "Type BW vent", "Type L vent"],
    correct: 3,
    source: "Gas Tech II  - TSSA Practice Exam #1 - Answer Key.docx"
},
{
    id: 652,
    unit: 22,
    question: "A gas fired appliance and a liquid-fuelled fired appliance may be vented into a common chimney:",
    options: ["At the same level", "Using a shop fabricated branch fitting", "With the liquid fuel appliance vented above the gas vent", "Cannot be vented into a common chimney"],
    correct: 3,
    source: "Gas Tech II  - TSSA Practice Exam #1 - Answer Key.docx"
},
{
    id: 653,
    unit: 22,
    question: "What fitting is required when a vent connector enters a lined masonry chimney?",
    options: ["A sleeve", "A galvanized steel plate", "A fire stop spacer", "A thimble"],
    correct: 0,
    source: "Gas Tech II  - TSSA Practice Exam #1 - Answer Key.docx"
},
{
    id: 654,
    unit: 22,
    question: "A vent connector on an incinerator shall be constructed of:",
    options: ["18 gauge GSC galvanized steel", "20 gauge GSC galvanized steel", "22 gauge GCS galvanized steel", "24 gauge GCS galvanized steel"],
    correct: 0,
    source: "Gas Tech II - TSSA Practice Exam # 2 - Answer Key.docx"
},
{
    id: 655,
    unit: 22,
    question: "A device that might impair either the combustion or safe venting of the combustion products may be:",
    options: ["Used on certified equipment", "Installed in industrial appliances only", "Prohibited", "Used on outdoor appliances only"],
    correct: 2,
    source: "Gas Tech II - TSSA Practice Exam # 2 - Answer Key.docx"
},
{
    id: 656,
    unit: 22,
    question: "A vent connector that serves an appliance without flue gas dilution air shall be constructed of materials having corrosion resistance at least equivalent to that of what size of galvanized steel?",
    options: ["No. 28 GSG", "No. 26 GSG", "No. 24 GSG", "No. 22 GSG"],
    correct: 1,
    source: "Gas Tech II - TSSA Practice Exam # 2 - Answer Key.docx"
},
{
    id: 657,
    unit: 22,
    question: "A vent or a chimney serving more than one appliance shall provide effective venting and shall be sized (a) so that its effective flue area is not less than that of the largest draft-control device outlet or the largest flue outlet, plus what percentage of the sum of the outlet areas of the additional appliances?",
    options: ["20%", "75%", "50%", "25%"],
    correct: 2,
    source: "Gas Tech II - TSSA Practice Exam # 2 - Answer Key.docx"
},
{
    id: 658,
    unit: 22,
    question: "When a vent connector is required to have a size other than that of either the appliance flue collar or draft-hood outlet, the change in size shall be made where if the size is reduced?",
    options: ["At the appliance flue collar", "At the draft hood outlet", "At the base of the chimney inlet", "Any of the above"],
    correct: 1,
    source: "Gas Tech II - TSSA Practice Exam # 2 - Answer Key.docx"
},

// ========================================
// CSA UNIT 23 - 34 Questions
// ========================================
{
    id: 659,
    unit: 23,
    question: "What are the main components of an electronic air cleaner?",
    options: ["Ionizing wires, high voltage transformer, and collector plates.", "Humidistat, ionizing wires, and collector plates.", "Thermostat, high voltage transformer, and ionizing wires.", "Ionizing wires, collector plates, and fan control switch."],
    correct: 0,
    source: "existing"
},
{
    id: 660,
    unit: 23,
    question: "What happens when the humidistat for a power humidifier closes?",
    options: ["The humidifier solenoid valve opens.", "The humidifier motor starts to turn.", "The furnace fan starts, then the humidifier starts.", "The gas valve opens then the humidifier starts."],
    correct: 0,
    source: "existing"
},
{
    id: 661,
    unit: 23,
    question: "How many duct openings are required for a bypass humidifier?",
    options: ["1", "2", "3", "4"],
    correct: 1,
    source: "existing"
},
{
    id: 662,
    unit: 23,
    question: "What must be ensured before electronic cells are removed for cleaning?",
    options: ["Air proving switch must be open.", "Pre-filter must be removed.", "Cells must be de-energized and discharged.", "Fan switch must be in the automatic position."],
    correct: 2,
    source: "existing"
},
{
    id: 663,
    unit: 23,
    question: "When a furnace mounted humidifier is used, shorter furnace blower \\",
    options: ["inadequate humidity levels.", "ideal humidity levels.", "excessive humidity swings.", "uncontrolled humidity swings."],
    correct: 0,
    source: "existing"
},
{
    id: 664,
    unit: 23,
    question: "Air filtration devices are generally located in the:",
    options: ["supply air plenum.", "fresh air plenum.", "return air plenum.", "exhaust air plenum."],
    correct: 2,
    source: "existing"
},
{
    id: 665,
    unit: 23,
    question: "If condensation occurs on windows when the outdoor temperature drops, the humidistat setting should be:",
    options: ["increased.", "decreased.", "set to zero.", "set to 100%."],
    correct: 1,
    source: "existing"
},
{
    id: 666,
    unit: 23,
    question: "Standard filters and air cleaners will remove which of the following from the air?",
    options: ["Humidity", "Vapours", "Particules", "Heat"],
    correct: 2,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 667,
    unit: 23,
    question: "The electronic air cleaner (EAC) develops high D C voltage using what?",
    options: ["An voltage actuators", "A step up transformer and rectifier", "A step down transformer", "A rectifying transformer"],
    correct: 1,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 668,
    unit: 23,
    question: "An electronic air cleaner (EAC) because of the high voltage may produce which of the following?",
    options: ["Carbon dioxide", "Elixirs", "Ozone", "Nitrogen"],
    correct: 2,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 669,
    unit: 23,
    question: "The best location for the installation of the electronic air cleaner (EAC) is where?",
    options: ["Upstream of the pre filter", "Downstream of the heat exchanger", "Downstream of the humidifier", "Upstream of the humidifier"],
    correct: 3,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 670,
    unit: 23,
    question: "Cleaning the cells in the electronic air cleaner is best done using what?",
    options: ["Caustic soda and water", "Muratic acid and water", "Blowing air through the cells", "Soap and water"],
    correct: 0,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 671,
    unit: 23,
    question: "The primary power supply to the electronic air cleaner (EAC) is?",
    options: ["120 volts", "230 volts", "1200 volts DC", "3000 volts DC"],
    correct: 0,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 672,
    unit: 23,
    question: "Humidifiers used in hard water situations have which effect?",
    options: ["Will not evaporate the water", "Will run slower than soft water situations", "Will not work", "Will produce a white mineral power"],
    correct: 3,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 673,
    unit: 23,
    question: "A power humidifier will take its power from where?",
    options: ["Its own step down transformer", "The circuit board in the furnace", "Both A & B", "From the electronic air cleaner"],
    correct: 2,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 674,
    unit: 23,
    question: "The Electronic air cleaner is wired in parallel with which of the following?",
    options: ["Limit switch", "Burner motor", "Thermostat", "The blower fan motor"],
    correct: 3,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 675,
    unit: 23,
    question: "How frequently should the water holding reservoirs for humidifiers be cleaned?",
    options: ["Once a week", "Six times a year", "At the very least, at the beginning and the end of the heating season", "They do not require cleaning"],
    correct: 2,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 676,
    unit: 23,
    question: "What can happen if the water in the humidifier tray overflows?",
    options: ["Mildew can occur.", "Corrosion can occur in the ducts.", "It helps to keep the heat exchanger clean.", "A & B"],
    correct: 3,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 677,
    unit: 23,
    question: "What is the most expensive type of air cleaner?",
    options: ["Electronic", "Electrostatic", "Slab type", "They all cost the same"],
    correct: 0,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 678,
    unit: 23,
    question: "What is the normal setting for a humidistat:",
    options: ["10%", "40%", "20%", "30%"],
    correct: 1,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 679,
    unit: 23,
    question: "Where are air filtration devices usually located?",
    options: ["In the supply plenum", "In the return air plenum", "In the heat exchanger", "In the dual air plenum"],
    correct: 1,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 680,
    unit: 23,
    question: "Which type of air cleaner is usually the least expensive?",
    options: ["Media", "Electronic", "Electrostatic", "UV purifier"],
    correct: 0,
    source: "G2 TSSA Practice Exam #6  2023 - Answer Key 2.docx"
},
{
    id: 681,
    unit: 23,
    question: "Electronic air cleaners installed on a furnace are wired?",
    options: ["In series with the blower motor", "In parallel with the blower motor", "In series with the blower", "In parallel with the blower"],
    correct: 1,
    source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
},
{
    id: 682,
    unit: 23,
    question: "What will happen to the furnace if the electronic air cleaner is plugged with dirt?",
    options: ["The high limit will shut the gas valve off", "The pressure switch will shut the gas valve off", "The roll out switch will shut the gas valve off", "The cooling coil will frost"],
    correct: 0,
    source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
},
{
    id: 683,
    unit: 23,
    question: "What will happen to the air conditioning system if the electronic air cleaner is plugged with dirt?",
    options: ["The high limit will shut the gas valve off", "The pressure switch will shut the gas valve off", "The roll out switch will shut the gas valve off", "The cooling coil will frost"],
    correct: 3,
    source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
},
{
    id: 684,
    unit: 23,
    question: "Before removing electronic air cleaner cells for cleaning, the technician should?",
    options: ["Ensure blower on the furnace is not operating", "Remove pre filter first", "De-energize and discharge cells", "Move the fan selector switch to 'auto' on the thermostat"],
    correct: 2,
    source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
},
{
    id: 685,
    unit: 23,
    question: "Electronic air cleaners must be positioned to ensure?",
    options: ["Even airflow across the entire face of the cells", "That they are downstream of the humidifier", "That they are downstream of the air conditioning coil", "That they are downstream of the blower"],
    correct: 0,
    source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
},
{
    id: 686,
    unit: 23,
    question: "Bypass type humidifiers have _______, which plate type humidifiers do not have?",
    options: ["Water float valves", "Water pan", "Flexible ductwork", "Water supply tubing"],
    correct: 2,
    source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
},
{
    id: 687,
    unit: 23,
    question: "The main components of an electronic air cleaner are?",
    options: ["Humidistat, electronic cells, power pack", "Ionizing wires, high voltage transformer, collector plates", "Ionizing wires, low voltage transformer, electronic cells", "Collector plates, ionizing wires, fan switch"],
    correct: 1,
    source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
},
{
    id: 688,
    unit: 23,
    question: "How often should electronic air cleaner cells be oiled?",
    options: ["Never", "Once a month", "Once every three months", "Yearly"],
    correct: 0,
    source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
},
{
    id: 689,
    unit: 23,
    question: "What is the cause of increased levels of ozone production from an electronic air cleaner?",
    options: ["Too much airflow", "Too little airflow", "Secondary voltage in the air cleaner too high", "Secondary voltage in the air cleaner too low"],
    correct: 2,
    source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
},
{
    id: 690,
    unit: 23,
    question: "Electronic air cleaners usually operate with a secondary voltage of?",
    options: ["4000-5000 volts", "5000-8000 volts", "9000-12,000 volts", "10,000-14,000 volts"],
    correct: 2,
    source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
},
{
    id: 691,
    unit: 23,
    question: "The best chemical to use to clean electronic air cleaner cells is?",
    options: ["Varsol", "Caustic soda", "WD 40", "Soap"],
    correct: 1,
    source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
},
{
    id: 692,
    unit: 23,
    question: "When the test button on an electronic air cleaner is depressed, and a snapping noise is heard this indicates?",
    options: ["Unit is defective and must be serviced", "An electrical short in the cells", "Normal operation", "The cells are installed backwards in the cabinet"],
    correct: 2,
    source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
},

// ========================================
// CSA UNIT 24 - 19 Questions
// ========================================
{
    id: 693,
    unit: 24,
    question: "A proper heat loss calculation has been performed for a house which requires a furnace replacement. The numbers indicate the heat loss is 97,650 Btu/h. Which of the following furnaces should be selected for the installation?",
    options: ["A 100,000 Btu/h input furnace with an AFUE rating of 93%", "A 105,000 Btu/h input furnace with an AFUE rating of 93%", "A furnace with the same input as the one being replaced.", "A furnace with 1.5 times the input as the one being replaced."],
    correct: 1,
    source: "existing"
},
{
    id: 694,
    unit: 24,
    question: "In domestic heat pump applications, what is the minimum volume of supply air (cfm) per ton of cooling required?",
    options: ["250", "300", "400", "450"],
    correct: 2,
    source: "existing"
},
{
    id: 695,
    unit: 24,
    question: "Convection is:",
    options: ["heat transfer through solid objects.", "heat transfer through fluids.", "a wave form of heat transfer.", "a form of latent heat transfer."],
    correct: 1,
    source: "existing"
},
{
    id: 696,
    unit: 24,
    question: "A British Thermal Unit is the amount of heat required to:",
    options: ["raise the temperature of one pound of water by one degree Fahrenheit.", "raise the temperature of one pound of a substance by one degree Fahrenheit.", "change one pound of a substance from a liquid to a vapour.", "change one pound of ice to water at 32 degrees Fahrenheit."],
    correct: 0,
    source: "existing"
},
{
    id: 697,
    unit: 24,
    question: "In domestic air conditioning applications, what is the minimum volume of supply air (cfm) per ton of cooling required?",
    options: ["250", "300", "400", "450"],
    correct: 2,
    source: "existing"
},
{
    id: 698,
    unit: 24,
    question: "Heat which when added to or removed from a substance causes a change of temperature is:",
    options: ["superheat.", "specific heat.", "latent heat.", "sensible heat."],
    correct: 3,
    source: "existing"
},
{
    id: 699,
    unit: 24,
    question: "A pressure reading of 14.7 psia is equivalent to:",
    options: ["0 psig", "2.31\" w.c.", "24.7 psig", "27.78\" w.c."],
    correct: 0,
    source: "existing"
},
{
    id: 700,
    unit: 24,
    question: "One of the most important areas to seal against air leakage and improve heat loss is which of the following?",
    options: ["Windows", "Floors", "Air intakes", "Walls"],
    correct: 0,
    source: "G2 TSSA Practice Exam #1 2023 - Answer Key.docx"
},
            {
    id: 701,
    unit: 24,
    question: "How many BTU's are there in one U.S. gallon of oil?",
    options: ["140 BTU's", "140,000 BTU's", "1400 BTU's", "1,400,000 BTU's"],
    correct: 1,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 702,
    unit: 24,
    question: "The minimum AFUE as legislated by government in 1992 is:",
    options: ["78%", "60%", "85%", "90%"],
    correct: 0,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 703,
    unit: 24,
    question: "Sensible heat is heat that:",
    options: ["Changes both the state and substance of a liquid", "Is the combination of latent and enthalpy", "Changes temperature of a substance without changing its state", "Both A & B"],
    correct: 2,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 704,
    unit: 24,
    question: "What is gross wall area pertaining to heat loss?",
    options: ["The area of a wall including windows and doors", "The area of a wall less the windows and doors", "The area of the exterior walls including partition walls", "The exterior wall that is exposed to the sun"],
    correct: 0,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 705,
    unit: 24,
    question: "How much sensible heat gain does a person create inside a house?",
    options: ["70 watts", "60 watts", "50 watts", "40 watts"],
    correct: 0,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 706,
    unit: 24,
    question: "A Btu can be defined as?",
    options: ["The quantity of heat required to raise 1 pound of water by 10 degrees Fahrenheit", "The quantity of heat required to raise 10 pounds of water by 1 degree Fahrenheit", "The quantity of heat required to raise 1 pound of water by 1 degree Fahrenheit", "The quantity of heat required to raise 100 pound of water by 1 degree Fahrenheit"],
    correct: 2,
    source: "G2 TSSA Practice Exam #3  2023 - Answer Key.docx"
},
{
    id: 707,
    unit: 24,
    question: ". How many Btu are contained in one US gallon of No. 2 fuel oil?",
    options: ["1000 Btu's", "3412 Btu's", "140,000 Btu's", "33,475 Btu's"],
    correct: 2,
    source: "G2 TSSA Practice Exam #6  2023 - Answer Key 2.docx"
},
{
    id: 708,
    unit: 24,
    question: "If a heat loss calculation determined that the heat loss was 100,000 btu/h, what size furnace should be installed?",
    options: ["100,000 Btu/h (85% AFUE rating)", "120,000 Btu/h (85% AFUE rating)", "90,000 Btu/h (85% AFUE rating)", "150,000 Btu/h (85% AFUE rating)"],
    correct: 1,
    source: "Gas Tech II - TSSA Practice Exam # 2 - Answer Key.docx"
},
{
    id: 709,
    unit: 24,
    question: "11. Sensible heat is?",
    options: ["The change of state of a substance without changing its temperature", "The change of temperature of a substance without changing its state", "The change of both temperature and state of a substance", "Only measured when changing ice to water"],
    correct: 1,
    source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
},
{
    id: 710,
    unit: 24,
    question: "The minimum air delivery in CFM per ton of air conditioning is?",
    options: ["350 CFM", "400 CFM", "450 CFM", "800 CFM"],
    correct: 1,
    source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
},
{
    id: 711,
    unit: 24,
    question: "The minimum air delivery in CFM per ton of a heat pump is?",
    options: ["350 CFM", "400 CFM", "450 CFM", "800 CFM"],
    correct: 2,
    source: "Modules 19, 23, 24 Feb 2017 Fanshawe watermarkedanswers - Copy.docx"
}
        ];
        
        // Question bank statistics
        const QUESTION_BANK_STATS = {
            totalQuestions: 711,
            questionsByUnit: {
                10: 43,
                11: 100,
                12: 80,
                13: 48,
                14: 62,
                15: 55,
                16: 21,
                17: 15,
                18: 24,
                19: 99,
                20: 26,
                21: 15,
                22: 70,
                23: 34,
                24: 19,
            }
        };

        const questionBank = rawQuestionBank.map(normalizeQuestion);

        // Exam state variables
        let currentExam = [];
        let currentQuestionIndex = 0;
        let userAnswers = [];
        let examTimer;
        let timeRemaining = 0;
        let totalQuestions = 0;

        // Shuffle array function
        function shuffleArray(array) {
            const shuffled = [...array];
            for (let i = shuffled.length - 1; i > 0; i--) {
                const j = Math.floor(Math.random() * (i + 1));
                [shuffled[i], shuffled[j]] = [shuffled[j], shuffled[i]];
            }
            return shuffled;
        }

        // Create exam questions with balanced distribution across units
        function createExamQuestions(numQuestions) {
            // Use createBalancedExam to ensure even distribution from all units
            return createBalancedExam(numQuestions);
        }

        
        // Create a balanced exam with even distribution across all units
        function createBalancedExam(numQuestions) {
            const questionsByUnit = {};

            // Group questions by unit
            questionBank.forEach(q => {
                const unit = q.unit || 0;
                if (!questionsByUnit[unit]) {
                    questionsByUnit[unit] = [];
                }
                questionsByUnit[unit].push(q);
            });

            const units = Object.keys(questionsByUnit).filter(u => u != 0);  // Exclude uncategorized
            const questionsPerUnit = Math.floor(numQuestions / units.length);
            const remainder = numQuestions % units.length;

            let exam = [];

            // Take equal number from each unit
            units.forEach((unit, index) => {
                const unitQuestions = questionsByUnit[unit];
                const shuffled = shuffleArray([...unitQuestions]);

                // Take questionsPerUnit from this unit, plus 1 extra for first 'remainder' units
                const takeCount = questionsPerUnit + (index < remainder ? 1 : 0);
                exam = exam.concat(shuffled.slice(0, Math.min(takeCount, shuffled.length)));
            });

            // If we don't have enough questions, fill from uncategorized or duplicate
            while (exam.length < numQuestions) {
                const remaining = shuffleArray([...questionBank]);
                exam.push(remaining[0]);
            }

            // Final shuffle so units aren't grouped together
            return shuffleArray(exam).slice(0, numQuestions);
        }


        // Start exam function
        function startExam(numQuestions) {
            // Hide selection screen
            document.getElementById('examSelection').style.display = 'none';
            document.getElementById('results').style.display = 'none';
            document.getElementById('examContainer').style.display = 'block';

            // Setup exam
            totalQuestions = numQuestions;
            currentExam = createExamQuestions(numQuestions);
            currentQuestionIndex = 0;
            userAnswers = new Array(numQuestions).fill(null);

            // Set timer based on exam length
            let timeInMinutes;
            if (numQuestions === 50) timeInMinutes = 60;
            else if (numQuestions === 100) timeInMinutes = 120;
            else timeInMinutes = 210; // 3.5 hours for 165 questions

            timeRemaining = timeInMinutes * 60; // Convert to seconds

            // Start timer
            startTimer();

            // Load first question
            loadQuestion();
        }

        // Show quit confirmation modal
        function showQuitConfirmation() {
            document.getElementById('quitModal').style.display = 'block';
        }

        // Confirm quit exam
        function confirmQuit() {
            // Clear timer
            if (examTimer) {
                clearInterval(examTimer);
            }
            
            // Hide modal and reset to main page
            document.getElementById('quitModal').style.display = 'none';
            restartExam();
        }

        // Cancel quit and continue exam
        function cancelQuit() {
            document.getElementById('quitModal').style.display = 'none';
        }

        // Timer function
        function startTimer() {
            examTimer = setInterval(() => {
                timeRemaining--;
                updateTimerDisplay();

                if (timeRemaining <= 0) {
                    clearInterval(examTimer);
                    submitExam();
                }
            }, 1000);
        }

        // Update timer display
        function updateTimerDisplay() {
            const hours = Math.floor(timeRemaining / 3600);
            const minutes = Math.floor((timeRemaining % 3600) / 60);
            const seconds = timeRemaining % 60;

            const timerDisplay = `${hours}:${minutes.toString().padStart(2, '0')}:${seconds.toString().padStart(2, '0')}`;
            document.getElementById('timer').textContent = timerDisplay;

            // Change color when time is running low
            const timerElement = document.getElementById('timer');
            if (timeRemaining < 300) { // Less than 5 minutes
                timerElement.style.background = '#dc3545';
            } else if (timeRemaining < 900) { // Less than 15 minutes
                timerElement.style.background = '#ffc107';
                timerElement.style.color = '#000';
            }
        }

        // Load current question
        function loadQuestion() {
            const question = currentExam[currentQuestionIndex];
            
            // Debug logging
            console.log('Loading question:', question);
            
            // Validate question data
            if (!question || !question.question || !question.options || question.options.length === 0) {
                console.error('Invalid question data:', question);
                document.getElementById('question').textContent = 'Error: Invalid question data';
                return;
            }
            
            // Update progress
            document.getElementById('progress').textContent = `Question ${currentQuestionIndex + 1} of ${totalQuestions}`;
            
            // Load question text
            document.getElementById('question').textContent = question.question;
            
            // Load options
            const optionsContainer = document.getElementById('options');
            optionsContainer.innerHTML = '';
            
            question.options.forEach((option, index) => {
                const optionElement = document.createElement('div');
                optionElement.className = 'option';
                optionElement.onclick = () => selectOption(index);
                
                // Check if this option is already selected
                if (userAnswers[currentQuestionIndex] === index) {
                    optionElement.classList.add('selected');
                }
                
                optionElement.innerHTML = `
                    <span class="option-letter">${String.fromCharCode(65 + index)}.</span>
                    <span>${option}</span>
                `;
                
                optionsContainer.appendChild(optionElement);
            });
            
            // Update navigation buttons
            updateNavigationButtons();
        }

        // Select option
        function selectOption(optionIndex) {
            // Remove previous selection
            document.querySelectorAll('.option').forEach(opt => opt.classList.remove('selected'));
            
            // Add selection to clicked option
            document.querySelectorAll('.option')[optionIndex].classList.add('selected');
            
            // Store answer
            userAnswers[currentQuestionIndex] = optionIndex;
        }

        // Update navigation buttons
        function updateNavigationButtons() {
            const prevButton = document.getElementById('prevButton');
            const nextButton = document.getElementById('nextButton');
            const submitButton = document.getElementById('submitButton');
            
            // Previous button
            prevButton.disabled = currentQuestionIndex === 0;
            
            // Next/Submit button logic
            if (currentQuestionIndex === totalQuestions - 1) {
                // Last question - show submit button
                nextButton.style.display = 'none';
                submitButton.style.display = 'inline-block';
            } else {
                // Not last question - show next button
                nextButton.style.display = 'inline-block';
                submitButton.style.display = 'none';
            }
        }

        // Previous question
        function previousQuestion() {
            if (currentQuestionIndex > 0) {
                currentQuestionIndex--;
                loadQuestion();
            }
        }

        // Next question
        function nextQuestion() {
            if (currentQuestionIndex < totalQuestions - 1) {
                currentQuestionIndex++;
                loadQuestion();
            }
        }

        // Submit exam
        function submitExam() {
            // Stop timer
            if (examTimer) {
                clearInterval(examTimer);
            }
            
            // Calculate score
            let correctAnswers = 0;
            const reviewData = [];
            
            for (let i = 0; i < totalQuestions; i++) {
                const isCorrect = userAnswers[i] === currentExam[i].correct;
                if (isCorrect) {
                    correctAnswers++;
                }
                
                // Store review data
                reviewData.push({
                    question: currentExam[i].question,
                    options: currentExam[i].options,
                    userAnswer: userAnswers[i],
                    correctAnswer: currentExam[i].correct,
                    isCorrect: isCorrect
                });
            }
            
            const scorePercentage = Math.round((correctAnswers / totalQuestions) * 100);
            const passingScore = 75;
            const passed = scorePercentage >= passingScore;
            
            // Show results
            showResults(correctAnswers, scorePercentage, passed, reviewData);
        }

        // Show results
        function showResults(correctAnswers, scorePercentage, passed, reviewData) {
            // Hide exam container
            document.getElementById('examContainer').style.display = 'none';
            
            // Show results
            const resultsContainer = document.getElementById('results');
            resultsContainer.style.display = 'block';
            
            // Update score display
            const scoreDisplay = document.getElementById('scoreDisplay');
            scoreDisplay.textContent = `${scorePercentage}%`;
            scoreDisplay.className = passed ? 'score pass' : 'score fail';
            
            // Update pass status
            const passStatus = document.getElementById('passStatus');
            passStatus.innerHTML = passed ? 
                '<h3 style="color: #28a745;">🎉 CONGRATULATIONS! YOU PASSED! 🎉</h3>' : 
                '<h3 style="color: #dc3545;">❌ Sorry, you did not pass. Keep studying! ❌</h3>';
            
            // Update results details
            const resultsDetails = document.getElementById('resultsDetails');
            const wrongAnswers = totalQuestions - correctAnswers;
            resultsDetails.innerHTML = `
                <div class="result-item">
                    <h4>Correct Answers</h4>
                    <p>${correctAnswers} out of ${totalQuestions}</p>
                </div>
                <div class="result-item">
                    <h4>Wrong Answers</h4>
                    <p>${wrongAnswers} out of ${totalQuestions}</p>
                </div>
                <div class="result-item">
                    <h4>Score</h4>
                    <p>${scorePercentage}%</p>
                </div>
                <div class="result-item">
                    <h4>Status</h4>
                    <p style="color: ${passed ? '#28a745' : '#dc3545'}; font-weight: bold;">
                        ${passed ? 'PASSED' : 'FAILED'}
                    </p>
                </div>
            `;

            // Show question review
            showQuestionReview(reviewData);
        }

        // Show question review
        function showQuestionReview(reviewData) {
            const questionReview = document.getElementById('questionReview');
            const reviewContent = document.getElementById('reviewContent');
            
            let reviewHTML = '';
            
            reviewData.forEach((item, index) => {
                const questionClass = item.isCorrect ? 'correct' : 'wrong';
                const userAnswerText = item.userAnswer !== null ? item.options[item.userAnswer] : 'Not answered';
                const correctAnswerText = item.options[item.correctAnswer];
                
                reviewHTML += `
                    <div class="review-question ${questionClass}">
                        <h4>Question ${index + 1}: ${item.isCorrect ? '✅' : '❌'}</h4>
                        <p><strong>Q:</strong> ${item.question}</p>
                        ${!item.isCorrect ? `
                            <div class="review-answer user-answer">
                                <strong>Your Answer:</strong> ${userAnswerText}
                            </div>
                            <div class="review-answer correct-answer">
                                <strong>Correct Answer:</strong> ${correctAnswerText}
                            </div>
                        ` : `
                            <div class="review-answer correct-answer">
                                <strong>Your Answer:</strong> ${userAnswerText} ✅
                            </div>
                        `}
                    </div>
                `;
            });
            
            reviewContent.innerHTML = reviewHTML;
            questionReview.style.display = 'block';
        }

        // Restart exam
        function restartExam() {
            // Reset all variables
            currentExam = [];
            currentQuestionIndex = 0;
            userAnswers = [];
            timeRemaining = 0;
            totalQuestions = 0;
            
            // Clear timer
            if (examTimer) {
                clearInterval(examTimer);
            }
            
            // Show selection screen
            document.getElementById('results').style.display = 'none';
            document.getElementById('examContainer').style.display = 'none';
            document.getElementById('examSelection').style.display = 'block';
            document.getElementById('questionReview').style.display = 'none';
            
            // Reset timer display
            document.getElementById('timer').style.background = '#ff6b6b';
            document.getElementById('timer').style.color = 'white';
        }

        // Close modal when clicking outside of it
        window.onclick = function(event) {
            const modal = document.getElementById('quitModal');
            if (event.target === modal) {
                cancelQuit();
            }
        }

        // Add keyboard support for modal
        document.addEventListener('keydown', function(event) {
            const modal = document.getElementById('quitModal');
            if (modal.style.display === 'block') {
                if (event.key === 'Escape') {
                    cancelQuit();
                } else if (event.key === 'Enter') {
                    confirmQuit();
                }
            }
        });

        // Initialize on page load
        window.onload = function() {
            console.log(`Question bank loaded with ${questionBank.length} questions`);
            
            // Validate all questions
            questionBank.forEach((q, index) => {
                if (!q.question || !q.options || q.options.length === 0) {
                    console.error(`Invalid question at index ${index}:`, q);
                }
            });
            
            // Ensure all elements are properly initialized
            document.getElementById('examSelection').style.display = 'block';
            document.getElementById('examContainer').style.display = 'none';
            document.getElementById('results').style.display = 'none';
            document.getElementById('quitModal').style.display = 'none';
        };
    </script>
</body>
</html>
